0  100.000
 0,    100.00, 30, 0, 0, 60.00       / September 06, 2016 22:53:52; Simulator V
 0,    100.00, 30, 0, 0, 60.00       / September 06, 2016 22:53:52; Simulator V
      1, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.091230,-2.529971,'1           ',220.0000,   1
      2, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.092345,-0.728930,'2           ',220.0000,   1
      3, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.053845,-25.701939,'3           ',220.0000,   1
      4, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.053801,-25.711460,'4           ',220.0000,   1
      5, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064565,-27.822212,'5           ',220.0000,   1
      6, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.057921,-7.447913,'6           ',220.0000,   1
      7, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.057906,-7.449853,'7           ',220.0000,   1
      8, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066699,-15.888587,'8           ',220.0000,   1
      9, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066952,-15.872956,'9           ',220.0000,   1
     10, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076928,-20.174858,'10          ',220.0000,   1
     11, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010355,-11.790504,'11          ',400.0000,   1
     12, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010420,-11.781775,'12          ',400.0000,   1
     13, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.982784,-16.092756,'13          ',400.0000,   1
     14, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014448,-16.487797,'14          ',220.0000,   1
     15, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014268,-16.491549,'15          ',220.0000,   1
     16, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.983522,-21.048187,'16          ',220.0000,   1
     17, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.981074,-21.103018,'17          ',220.0000,   1
     18, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012013,-10.418365,'18          ',400.0000,   1
     19, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012078,-10.409015,'19          ',400.0000,   1
     20, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.988948,-19.865797,'20          ',400.0000,   1
     21, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.003809,-16.161236,'21          ',400.0000,   1
     22, 2,    10.000,    20.000,  0.000000,  0.000000,   1,1.068180,-19.982048,'22          ',220.0000,   1
     23, 2,    10.000,    20.000,  0.000000,  0.000000,   1,1.068180,-19.983007,'23          ',220.0000,   1
     24, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064980,-6.617832,'24          ',220.0000,   1
     25, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.065064,-6.629132,'25          ',220.0000,   1
     26, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015137,-19.832838,'26          ',220.0000,   1
     27, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015113,-19.830359,'27          ',220.0000,   1
     28, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017191,-15.672796,'28          ',220.0000,   1
     29, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017099,-15.689116,'29          ',220.0000,   1
     30, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071872,-4.160272,'30          ',220.0000,   1
     31, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071753,-4.183342,'31          ',220.0000,   1
     32, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005871,-14.949747,'32          ',400.0000,   1
     33, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005843,-14.955236,'33          ',400.0000,   1
     34, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.999490,-18.377817,'34          ',400.0000,   1
     35, 2,    32.160,    52.070,  0.000000,  0.000000,   1,1.095450,-2.342651,'35          ',220.0000,   1
     36, 2,    46.360,    92.070,  0.000000,  0.000000,   1,1.095450,-0.548080,'36          ',220.0000,   1
     37, 3,    60.000,   120.000,  0.000000,  0.000000,   1,1.040000, 0.000000,'37          ',400.0000,   1
     38, 2,    60.000,   120.000,  0.000000,  0.000000,   1,1.040000,-0.006300,'38          ',400.0000,   1
     39, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010069,-18.073145,'39          ',220.0000,   1
     40, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009980,-18.076538,'40          ',220.0000,   1
     41, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.034481,-1.900081,'41          ',400.0000,   1
     42, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.034464,-1.902501,'42          ',400.0000,   1
     43, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009704,-16.827848,'43          ',220.0000,   1
     44, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.003906,-16.161716,'44          ',400.0000,   1
     45, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.047187,-9.399504,'45          ',220.0000,   1
     46, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.047267,-9.407774,'46          ',220.0000,   1
     47, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.065123,-7.381463,'47          ',220.0000,   2
     48, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068871,-4.348012,'48          ',220.0000,   2
     49, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080237,-2.523551,'49          ',220.0000,   2
     50, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080220,-2.526941,'50          ',220.0000,   2
     51, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.038884,-8.311593,'51          ',220.0000,   2
     52, 1,     3.970,     1.000,  0.000000,  0.000000,   1,1.082505,-4.619782,'52          ',220.0000,   2
     53, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082565,-4.608952,'53          ',220.0000,   2
     54, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.021578,-3.740261,'54          ',400.0000,   2
     55, 2,    13.000,    30.000,  0.000000,  0.000000,   1,1.090875,-6.933333,'55          ',220.0000,   2
     56, 2,    39.350,    90.070,  0.000000,  0.000000,   1,1.090730,-6.949313,'56          ',220.0000,   2
     57, 2,    26.000,    60.000,  0.000000,  0.000000,   1,1.090910,-6.923993,'57          ',220.0000,   2
     58, 2,    26.000,    50.000,  0.000000,  0.000000,   1,1.035000,-6.686812,'58          ',400.0000,   2
     59, 2,    26.000,    50.000,  0.000000,  0.000000,   1,1.035027,-6.681172,'59          ',400.0000,   2
     60, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076740,-5.226362,'60          ',220.0000,   2
     61, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.046516,-3.589631,'61          ',400.0000,   2
     62, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.046507,-3.590981,'62          ',400.0000,   2
     63, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.029674,-7.754873,'63          ',400.0000,   2
     64, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.051542,-6.491693,'64          ',220.0000,   2
     65, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.051523,-6.484762,'65          ',220.0000,   2
     66, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.031092,-4.959472,'66          ',400.0000,   2
     67, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.031096,-4.952282,'67          ',400.0000,   2
     68, 2,    13.000,    30.000,  0.000000,  0.000000,   1,1.086467,-0.884190,'68          ',220.0000,   2
     69, 2,    26.000,    60.000,  0.000000,  0.000000,   1,1.086360,-0.868440,'69          ',220.0000,   2
     70, 2,     0.000,     2.250,  0.000000,  0.000000,   1,1.032451,-2.743291,'70          ',400.0000,   2
     71, 2,    26.000,    60.000,  0.000000,  0.000000,   1,1.032500,-2.743351,'71          ',400.0000,   2
     72, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075229,-7.688303,'72          ',220.0000,   2
     73, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075225,-7.686313,'73          ',220.0000,   2
     74, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076396,-4.777252,'74          ',220.0000,   2
     75, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076428,-4.782382,'75          ',220.0000,   2
     76, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081263,-7.380393,'76          ',220.0000,   2
     77, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081267,-7.385443,'77          ',220.0000,   2
     78, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.043397,-3.326131,'78          ',400.0000,   2
     79, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.043403,-3.329341,'79          ',400.0000,   2
     80, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073007,-4.208032,'80          ',220.0000,   2
     81, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074245,-4.194802,'81          ',220.0000,   2
     82, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.054912,-5.104023,'82          ',220.0000,   2
     83, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074026,-2.630821,'83          ',220.0000,   3
     84, 1,     6.410,     2.010,  0.000000,  0.000000,   1,1.069270,-3.069921,'84          ',220.0000,   3
     85, 1,    13.890,     5.020,  0.000000,  0.000000,   1,1.069071,-3.084281,'85          ',220.0000,   3
     86, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066224,-0.955580,'86          ',220.0000,   3
     87, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066348,-0.945120,'87          ',220.0000,   3
     88, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081551, 0.697760,'88          ',220.0000,   3
     89, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081572, 0.693820,'89          ',220.0000,   3
     90, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.039415,-3.014381,'90          ',220.0000,   3
     91, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.039177,-3.014581,'91          ',220.0000,   3
     92, 2,    28.000,    70.000,  0.000000,  0.000000,   1,1.077004,-0.052590,'92          ',220.0000,   3
     93, 2,    28.000,    68.000,  0.000000,  0.000000,   1,1.078633,-0.183190,'93          ',220.0000,   3
     94, 1,     2.780,     1.910,  0.000000,  0.000000,   1,1.059518,-0.334540,'94          ',220.0000,   3
     95, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059526,-0.337590,'95          ',220.0000,   3
     96, 2,    32.000,   142.000,  0.000000,  0.000000,   1,1.037500, 1.420531,'96          ',400.0000,   3
     97, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037473, 1.393051,'97          ',400.0000,   3
     98, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037603,-1.257910,'98          ',220.0000,   3
     99, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077131, 0.474080,'99          ',220.0000,   3
    100, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077116, 0.467700,'100         ',220.0000,   3
    101, 1,    38.800,    -2.700,  0.000000,  0.000000,   1,1.077166,-2.386211,'101         ',220.0000,   3
    102, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077123,-2.387381,'102         ',220.0000,   3
    103, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073705,-0.060590,'103         ',220.0000,   3
    104, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073604,-0.062920,'104         ',220.0000,   3
    105, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079410,-2.143391,'105         ',220.0000,   3
    106, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079430,-2.144971,'106         ',220.0000,   3
    107, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.038770,-1.169670,'107         ',400.0000,   3
    108, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.038798,-1.163121,'108         ',400.0000,   3
    109, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076578, 0.347390,'109         ',220.0000,   3
    110, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076556, 0.350560,'110         ',220.0000,   3
    111, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.058043, 0.354200,'111         ',220.0000,   3
    112, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.057952, 0.346010,'112         ',220.0000,   3
    113, 2,    38.410,    12.710,  0.000000,  0.000000,   1,1.073964,-1.298260,'113         ',220.0000,   3
    114, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073958,-1.306000,'114         ',220.0000,   3
    115, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069384,-3.052131,'115         ',220.0000,   3
    116, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069390,-3.054881,'116         ',220.0000,   3
    117, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026213,-2.989531,'117         ',220.0000,   3
    118, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026126,-2.986301,'118         ',220.0000,   3
    119, 2,    10.000,    44.000,  0.000000,  0.000000,   1,1.081820, 1.028530,'119         ',220.0000,   3
    120, 2,    10.000,    44.000,  0.000000,  0.000000,   1,1.081820, 1.012000,'120         ',220.0000,   3
    121, 2,     7.000,    18.000,  0.000000,  0.000000,   1,1.081817, 0.254720,'121         ',220.0000,   3
    122, 2,     8.000,    21.000,  0.000000,  0.000000,   1,1.081820, 0.268160,'122         ',220.0000,   3
    123, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072277,-2.177741,'123         ',220.0000,   3
    124, 1,    59.400,    11.610,  0.000000,  0.000000,   1,1.072302,-2.182291,'124         ',220.0000,   3
    125, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.027394,-3.365781,'125         ',220.0000,   3
    126, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.058506, 0.346530,'126         ',220.0000,   3
    127, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.058523, 0.343120,'127         ',220.0000,   3
    128, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059705,-0.550180,'128         ',220.0000,   3
    129, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059833,-0.545970,'129         ',220.0000,   3
    130, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.033728,-0.568120,'130         ',400.0000,   3
    131, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.033728,-0.568120,'131         ',400.0000,   3
    132, 2,     0.000,     1.780,  0.000000,  0.000000,   1,1.074890,-0.696890,'132         ',220.0000,   3
    133, 2,     9.000,    20.000,  0.000000,  0.000000,   1,1.074829,-0.697990,'133         ',220.0000,   3
    134, 2,     6.000,    15.000,  0.000000,  0.000000,   1,1.041602,-2.215571,'134         ',220.0000,   3
    135, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.041690,-2.217121,'135         ',220.0000,   3
    136, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.041910,-3.223651,'136         ',400.0000,   3
    137, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.041978,-3.222671,'137         ',400.0000,   3
    138, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.042092,-1.440491,'138         ',400.0000,   3
    139, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.042101,-1.442411,'139         ',400.0000,   3
    140, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019227,-3.647652,'140         ',220.0000,   3
    141, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019258,-3.643461,'141         ',220.0000,   3
    142, 2,    18.200,    37.210,  0.000000,  0.000000,   1,1.081820, 1.918351,'142         ',220.0000,   3
    143, 2,    41.520,    73.010,  0.000000,  0.000000,   1,1.081820, 1.930821,'143         ',220.0000,   3
    144, 2,    28.000,    66.000,  0.000000,  0.000000,   1,1.037500, 0.970710,'144         ',400.0000,   3
    145, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037459, 0.965120,'145         ',400.0000,   3
    146, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076233,-2.408781,'146         ',220.0000,   3
    147, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076270,-2.400981,'147         ',220.0000,   3
    148, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078140, 0.106820,'148         ',220.0000,   3
    149, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078083,-2.125471,'149         ',220.0000,   3
    150, 2,     0.000,    -0.790,  0.000000,  0.000000,   1,1.039494,-3.014961,'150         ',220.0000,   3
    151, 2,     0.000,    -0.790,  0.000000,  0.000000,   1,1.039255,-3.015171,'151         ',220.0000,   3
    152, 2,     7.700,    20.000,  0.000000,  0.000000,   1,1.066049,-12.125275,'152         ',220.0000,   4
    153, 2,     7.800,    20.000,  0.000000,  0.000000,   1,1.066054,-12.133474,'153         ',220.0000,   4
    154, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037808,-9.580744,'154         ',220.0000,   4
    155, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037807,-9.581714,'155         ',220.0000,   4
    156, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.008905,-11.162444,'156         ',220.0000,   4
    157, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.057460,-8.149513,'157         ',220.0000,   4
    158, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.057364,-8.157403,'158         ',220.0000,   4
    159, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007698,-6.773413,'159         ',400.0000,   4
    160, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007684,-6.773532,'160         ',400.0000,   4
    161, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009225,-21.292269,'161         ',220.0000,   4
    162, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050471,-32.974594,'162         ',220.0000,   4
    163, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050471,-32.974594,'163         ',220.0000,   4
    164, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.025541,-27.873802,'164         ',220.0000,   4
    165, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.025541,-27.873802,'165         ',220.0000,   4
    166, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.004330,-11.449815,'166         ',220.0000,   4
    167, 2,     0.000,   -13.010,  0.000000,  0.000000,   1,1.052902,-16.163027,'167         ',220.0000,   4
    168, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.052945,-16.167557,'168         ',220.0000,   4
    169, 2,    12.000,    30.000,  0.000000,  0.000000,   1,1.081719,-31.250273,'169         ',220.0000,   4
    170, 2,    19.910,    36.570,  0.000000,  0.000000,   1,1.081820,-31.231743,'170         ',220.0000,   4
    171, 2,    12.000,    30.000,  0.000000,  0.000000,   1,1.032500,-24.190990,'171         ',400.0000,   4
    172, 2,    12.000,    30.000,  0.000000,  0.000000,   1,1.032520,-24.176399,'172         ',400.0000,   4
    173, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.973737,-21.106649,'173         ',220.0000,   4
    174, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.973796,-21.114698,'174         ',220.0000,   4
    175, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.996593,-20.557718,'175         ',220.0000,   4
    176, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.996710,-20.550230,'176         ',220.0000,   4
    177, 2,    30.500,    64.200,  0.000000,  0.000000,   1,1.090910,-4.930882,'177         ',220.0000,   4
    178, 2,    58.900,    96.000,  0.000000,  0.000000,   1,1.090910,-4.929422,'178         ',220.0000,   4
    179, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090910,-4.929422,'179         ',220.0000,   4
    180, 2,    26.500,    64.200,  0.000000,  0.000000,   1,1.026957,-3.822441,'180         ',400.0000,   4
    181, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026914,-3.824962,'181         ',400.0000,   4
    182, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.053884,-32.915920,'182         ',220.0000,   4
    183, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.053884,-32.915920,'183         ',220.0000,   4
    184, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014984,-5.600042,'184         ',400.0000,   4
    185, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.993573,-12.685175,'185         ',400.0000,   4
    186, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012922,-5.103673,'186         ',400.0000,   4
    187, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012984,-5.092332,'187         ',400.0000,   4
    188, 2,    12.000,    30.000,  0.000000,  0.000000,   1,1.054550,-16.272127,'188         ',220.0000,   4
    189, 2,    23.800,    60.000,  0.000000,  0.000000,   1,1.054461,-16.292517,'189         ',220.0000,   4
    190, 2,    38.000,    64.000,  0.000000,  0.000000,   1,1.005000,-10.411854,'190         ',400.0000,   4
    191, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005933,-28.758072,'191         ',220.0000,   4
    192, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005987,-28.771173,'192         ',220.0000,   4
    193, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.048580,-33.089622,'193         ',220.0000,   4
    194, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.048569,-33.090992,'194         ',220.0000,   4
    195, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012790,-21.019310,'195         ',220.0000,   4
    196, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012692,-21.031160,'196         ',220.0000,   4
    197, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.975662,-17.416338,'197         ',400.0000,   4
    198, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.991117,-16.210405,'198         ',220.0000,   4
    199, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.991134,-16.204586,'199         ',220.0000,   4
    200, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.003709,-21.773220,'200         ',220.0000,   4
    201, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037605,-9.166084,'201         ',220.0000,   4
    202, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037550,-9.177383,'202         ',220.0000,   4
    203, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.033535,-7.431012,'203         ',220.0000,   4
    204, 2,     0.000,    -7.170,  0.000000,  0.000000,   1,0.998002,-20.568649,'204         ',220.0000,   4
    205, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.977870,-18.078148,'205         ',220.0000,   4
    206, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.977918,-18.059368,'206         ',220.0000,   4
    207, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.001491,-27.116732,'207         ',220.0000,   5
    208, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.089792,-29.419973,'208         ',220.0000,   5
    209, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.036173,-28.224771,'209         ',400.0000,   5
    210, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.036189,-28.220921,'210         ',400.0000,   5
    211, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023548,-28.357061,'211         ',400.0000,   5
    212, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023560,-28.362612,'212         ',400.0000,   5
    213, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005849,-34.228802,'213         ',400.0000,   5
    214, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.004861,-32.187962,'214         ',220.0000,   5
    215, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.004892,-32.192272,'215         ',220.0000,   5
    216, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026565,-26.880751,'216         ',220.0000,   5
    217, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026455,-26.885832,'217         ',220.0000,   5
    218, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.991090,-24.272219,'218         ',400.0000,   5
    219, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.991090,-24.272219,'219         ',400.0000,   5
    220, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002284,-29.997332,'220         ',400.0000,   5
    221, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009639,-26.040281,'221         ',220.0000,   5
    222, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009613,-26.048502,'222         ',220.0000,   5
    223, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010392,-31.051743,'223         ',220.0000,   5
    224, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.045029,-28.820719,'224         ',220.0000,   5
    225, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015060,-29.231703,'225         ',400.0000,   5
    226, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015024,-29.230431,'226         ',400.0000,   5
    227, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015162,-31.932684,'227         ',400.0000,   5
    228, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.036833,-28.550341,'228         ',220.0000,   5
    229, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.036926,-28.545361,'229         ',220.0000,   5
    230, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.044885,-28.599001,'230         ',400.0000,   5
    231, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.044866,-28.597521,'231         ',400.0000,   5
    232, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.992549,-27.552351,'232         ',220.0000,   5
    233, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.992477,-27.549601,'233         ',220.0000,   5
    234, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.996220,-25.069689,'234         ',220.0000,   5
    235, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.996118,-25.086929,'235         ',220.0000,   5
    236, 2,    11.000,    40.000,  0.000000,  0.000000,   1,1.037500,-27.986622,'236         ',400.0000,   5
    237, 2,     5.000,    10.000,  0.000000,  0.000000,   1,1.037491,-27.988422,'237         ',400.0000,   5
    238, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050455,-30.872583,'238         ',220.0000,   5
    239, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050557,-30.871973,'239         ',220.0000,   5
    240, 2,     8.000,    20.000,  0.000000,  0.000000,   1,1.090910, 3.990301,'240         ',220.0000,   1
    241, 1,     9.860,     2.000,  0.000000,  0.000000,   1,1.036827,-24.019159,'241         ',110.0000,   1
    242, 1,     6.410,     0.000,  0.000000,  0.000000,   1,1.045793,-30.818752,'242         ',110.0000,   1
    243, 1,     9.370,     0.600,  0.000000,  0.000000,   1,1.045753,-30.815483,'243         ',110.0000,   1
    244, 1,     7.250,     4.000,  0.000000,  0.000000,   1,1.064159,-19.715528,'244         ',110.0000,   1
    245, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064215,-19.734690,'245         ',110.0000,   1
    246, 1,     2.180,     2.400,  0.000000,  0.000000,   1,0.998390,-23.251200,'246         ',110.0000,   1
    247, 1,     5.120,     4.910,  0.000000,  0.000000,   1,0.998350,-23.253450,'247         ',110.0000,   1
    248, 1,     3.650,     0.900,  0.000000,  0.000000,   1,1.078242,-3.516651,'248         ',110.0000,   1
    249, 1,     3.850,     1.000,  0.000000,  0.000000,   1,1.081043,-3.867831,'249         ',110.0000,   1
    250, 2,     4.440,    -1.760,  0.000000,  0.000000,   1,1.081740,-24.757410,'250         ',110.0000,   1
    251, 2,     2.500,     0.000,  0.000000,  0.000000,   1,1.081820,-24.751261,'251         ',110.0000,   1
    252, 1,    17.760,     1.200,  0.000000,  0.000000,   1,1.082217,-24.495869,'252         ',110.0000,   1
    253, 1,    12.330,     2.100,  0.000000,  0.000000,   1,1.081799,-24.358200,'253         ',110.0000,   1
    254, 1,     7.410,     0.990,  0.000000,  0.000000,   1,1.081800,-24.370020,'254         ',110.0000,   1
    255, 1,     4.930,     0.000,  0.000000,  0.000000,   1,1.083513,-24.137159,'255         ',110.0000,   1
    256, 1,     4.930,     0.000,  0.000000,  0.000000,   1,1.083474,-24.155149,'256         ',110.0000,   1
    257, 1,    14.800,     2.500,  0.000000,  0.000000,   1,1.082133,-24.353420,'257         ',110.0000,   1
    258, 1,     5.420,     1.100,  0.000000,  0.000000,   1,1.081869,-24.583389,'258         ',110.0000,   1
    259, 1,     4.440,     1.000,  0.000000,  0.000000,   1,1.081878,-24.590740,'259         ',110.0000,   1
    260, 1,     2.960,     0.500,  0.000000,  0.000000,   1,1.080785,-24.762600,'260         ',110.0000,   1
    261, 1,     5.420,     0.600,  0.000000,  0.000000,   1,1.080770,-24.767122,'261         ',110.0000,   1
    262, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082588,-24.781570,'262         ',110.0000,   1
    263, 1,     2.960,     0.900,  0.000000,  0.000000,   1,1.038233,-22.862440,'263         ',110.0000,   1
    264, 1,     5.330,     1.500,  0.000000,  0.000000,   1,1.038335,-22.858419,'264         ',110.0000,   1
    265, 1,     3.450,     0.700,  0.000000,  0.000000,   1,1.050610,-21.886490,'265         ',110.0000,   1
    266, 1,     3.450,     0.700,  0.000000,  0.000000,   1,1.050588,-21.903179,'266         ',110.0000,   1
    267, 2,     4.340,     1.800,  0.000000,  0.000000,   1,1.068237,-14.609765,'267         ',110.0000,   1
    268, 2,     4.340,     1.800,  0.000000,  0.000000,   1,1.057491,-9.552944,'268         ',110.0000,   1
    269, 1,     6.250,     2.000,  0.000000,  0.000000,   1,1.056700,-21.788208,'269         ',110.0000,   1
    270, 1,     6.690,     3.000,  0.000000,  0.000000,   1,1.056723,-21.794590,'270         ',110.0000,   1
    271, 1,     0.490,     0.200,  0.000000,  0.000000,   1,1.063370,-6.523882,'271         ',110.0000,   1
    272, 1,     0.790,     0.200,  0.000000,  0.000000,   1,1.063286,-6.541063,'272         ',110.0000,   1
    273, 1,     1.180,    -0.900,  0.000000,  0.000000,   1,1.082639,-1.592821,'273         ',110.0000,   1
    274, 1,     4.740,     0.500,  0.000000,  0.000000,   1,1.060634,-24.291349,'274         ',110.0000,   1
    275, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060622,-24.315899,'275         ',110.0000,   1
    276, 1,     3.160,     0.100,  0.000000,  0.000000,   1,1.054347,-27.205330,'276         ',110.0000,   1
    277, 1,     7.400,     1.300,  0.000000,  0.000000,   1,1.062118,-24.625942,'277         ',110.0000,   1
    278, 1,    10.360,     1.300,  0.000000,  0.000000,   1,1.061995,-24.630329,'278         ',110.0000,   1
    279, 1,     2.270,     1.110,  0.000000,  0.000000,   1,1.075539,-10.528224,'279         ',110.0000,   1
    280, 1,     5.330,     1.600,  0.000000,  0.000000,   1,1.056595,-22.604809,'280         ',110.0000,   1
    281, 1,     2.070,     0.100,  0.000000,  0.000000,   1,1.056650,-22.594988,'281         ',110.0000,   1
    282, 2,     1.870,     0.090,  0.000000,  0.000000,   1,1.071206,-12.036565,'282         ',110.0000,   1
    283, 2,     1.870,     0.310,  0.000000,  0.000000,   1,1.071036,-12.059145,'283         ',110.0000,   1
    284, 1,     8.580,     3.000,  0.000000,  0.000000,   1,1.042731,-22.397278,'284         ',110.0000,   1
    285, 1,     1.580,     0.400,  0.000000,  0.000000,   1,1.081501,-3.806472,'285         ',110.0000,   1
    286, 1,     4.440,     1.100,  0.000000,  0.000000,   1,1.081483,-3.810432,'286         ',110.0000,   1
    287, 1,     5.330,     0.500,  0.000000,  0.000000,   1,1.057998,-9.693164,'287         ',110.0000,   1
    288, 1,     4.640,     0.400,  0.000000,  0.000000,   1,1.058010,-9.690554,'288         ',110.0000,   1
    289, 1,    13.890,     7.760,  0.000000,  0.000000,   1,1.071571,-3.168521,'289         ',110.0000,   1
    290, 1,    19.520,    11.230,  0.000000,  0.000000,   1,1.071506,-3.188831,'290         ',110.0000,   1
    291, 1,     6.810,     0.500,  0.000000,  0.000000,   1,1.050930,-26.351332,'291         ',110.0000,   1
    292, 1,     9.570,     3.840,  0.000000,  0.000000,   1,1.075020,-10.476913,'292         ',110.0000,   1
    293, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075086,-10.472414,'293         ',110.0000,   1
    294, 1,     8.380,     0.800,  0.000000,  0.000000,   1,1.050392,-26.461832,'294         ',110.0000,   1
    295, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050408,-26.473270,'295         ',110.0000,   1
    296, 1,     3.950,     0.400,  0.000000,  0.000000,   1,1.064269,-24.992630,'296         ',110.0000,   1
    297, 1,     5.420,     0.600,  0.000000,  0.000000,   1,1.059022,-24.705820,'297         ',110.0000,   1
    298, 1,     2.470,     0.300,  0.000000,  0.000000,   1,1.058961,-24.703550,'298         ',110.0000,   1
    299, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068796,-26.535290,'299         ',110.0000,   1
    300, 1,     0.490,     0.200,  0.000000,  0.000000,   1,1.068807,-26.551630,'300         ',110.0000,   1
    301, 2,     0.170,     0.300,  0.000000,  0.000000,   1,1.045450,-23.543909,'301         ',110.0000,   1
    302, 2,     0.060,     0.100,  0.000000,  0.000000,   1,1.045549,-23.551600,'302         ',110.0000,   1
    303, 1,     5.920,     0.700,  0.000000,  0.000000,   1,1.051056,-29.457573,'303         ',110.0000,   1
    304, 1,     0.300,     0.100,  0.000000,  0.000000,   1,1.087112,-4.732682,'304         ',110.0000,   1
    305, 1,     0.400,     0.100,  0.000000,  0.000000,   1,1.084206,-4.478871,'305         ',110.0000,   1
    306, 1,    10.060,     7.010,  0.000000,  0.000000,   1,1.085233,-4.787382,'306         ',110.0000,   1
    307, 1,     0.490,     0.200,  0.000000,  0.000000,   1,1.084181,-4.479572,'307         ',110.0000,   1
    308, 1,     8.090,     1.300,  0.000000,  0.000000,   1,1.041530,-29.921074,'308         ',110.0000,   1
    309, 1,     4.740,     0.400,  0.000000,  0.000000,   1,1.041582,-29.928511,'309         ',110.0000,   1
    310, 1,     4.740,     1.740,  0.000000,  0.000000,   1,1.068739,-11.564685,'310         ',110.0000,   1
    311, 1,     2.860,    -1.400,  0.000000,  0.000000,   1,1.085989,-4.824192,'311         ',110.0000,   1
    312, 1,     2.860,    -1.400,  0.000000,  0.000000,   1,1.086055,-4.817232,'312         ',110.0000,   1
    313, 1,     3.080,     2.000,  0.000000,  0.000000,   1,1.087767,-20.856159,'313         ',110.0000,   1
    314, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082131,-1.549591,'314         ',110.0000,   1
    315, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082165,-1.582761,'315         ',110.0000,   1
    316, 2,    20.000,    40.000,  0.000000,  0.000000,   1,0.995885, 2.673521,'316         ', 24.0000,   1
    317, 1,     4.930,     1.000,  0.000000,  0.000000,   1,1.043040,-28.493731,'317         ',110.0000,   1
    318, 1,     2.960,     0.700,  0.000000,  0.000000,   1,1.043081,-28.509682,'318         ',110.0000,   1
    319, 1,     3.950,     1.000,  0.000000,  0.000000,   1,1.068897,-28.825329,'319         ',110.0000,   1
    320, 1,     1.480,     0.200,  0.000000,  0.000000,   1,1.048616,-27.495281,'320         ',110.0000,   1
    321, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002384,-27.822212,'321         ', 16.0000,   1
    322, 2,     0.000,    -3.420,  0.000000,  0.000000,   1,1.034903,-18.054728,'322         ',110.0000,   1
    323, 1,     5.420,     1.000,  0.000000,  0.000000,   1,1.080860,-24.639610,'323         ',110.0000,   1
    324, 1,     6.410,     1.000,  0.000000,  0.000000,   1,1.080854,-24.632071,'324         ',110.0000,   1
    325, 1,     1.970,     0.000,  0.000000,  0.000000,   1,1.036116,-32.257660,'325         ',110.0000,   1
    326, 1,     4.740,     0.700,  0.000000,  0.000000,   1,1.069600,-21.715767,'326         ',110.0000,   1
    327, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069579,-21.719030,'327         ',110.0000,   1
    328, 1,     9.990,     5.110,  0.000000,  0.000000,   1,1.066011,-9.894024,'328         ',110.0000,   1
    329, 1,     7.680,     4.500,  0.000000,  0.000000,   1,1.065961,-9.899704,'329         ',110.0000,   1
    330, 1,    18.570,     4.000,  0.000000,  0.000000,   1,1.041861,-22.754520,'330         ',110.0000,   1
    331, 1,    17.670,     7.310,  0.000000,  0.000000,   1,1.041918,-22.756149,'331         ',110.0000,   1
    332, 1,     5.920,     1.000,  0.000000,  0.000000,   1,1.050462,-32.269714,'332         ',110.0000,   1
    333, 1,     6.910,     1.000,  0.000000,  0.000000,   1,1.050442,-32.258152,'333         ',110.0000,   1
    334, 1,    36.500,     2.000,  0.000000,  0.000000,   1,1.044196,-28.249331,'334         ',110.0000,   1
    335, 1,     3.950,     0.500,  0.000000,  0.000000,   1,1.044392,-28.108732,'335         ',110.0000,   1
    336, 1,     3.750,     0.700,  0.000000,  0.000000,   1,1.063195,-3.652691,'336         ',110.0000,   1
    337, 1,     2.070,     0.400,  0.000000,  0.000000,   1,1.063045,-3.671702,'337         ',110.0000,   1
    338, 1,     9.670,     3.560,  0.000000,  0.000000,   1,1.060465,-12.886205,'338         ',110.0000,   1
    339, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060472,-12.886235,'339         ',110.0000,   1
    340, 1,     6.410,     0.600,  0.000000,  0.000000,   1,1.038318,-32.552322,'340         ',110.0000,   1
    341, 1,     4.990,     1.200,  0.000000,  0.000000,   1,1.059418,-19.841368,'341         ',110.0000,   1
    342, 1,     6.790,     2.500,  0.000000,  0.000000,   1,1.061019,-19.043667,'342         ',110.0000,   1
    343, 1,     1.970,     1.300,  0.000000,  0.000000,   1,1.046916,-27.715151,'343         ',110.0000,   1
    344, 1,    27.670,    20.420,  0.000000,  0.000000,   1,1.080092,-2.108481,'344         ',110.0000,   1
    345, 1,    20.430,    20.620,  0.000000,  0.000000,   1,1.078044,-3.666011,'345         ',110.0000,   1
    346, 1,    36.500,    12.010,  0.000000,  0.000000,   1,1.081632,-1.642661,'346         ',110.0000,   1
    347, 1,     4.560,     3.000,  0.000000,  0.000000,   1,1.046602,-21.750107,'347         ',110.0000,   1
    348, 1,     9.960,     0.900,  0.000000,  0.000000,   1,1.059671,-24.431610,'348         ',110.0000,   1
    349, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059762,-24.419979,'349         ',110.0000,   1
    350, 1,     7.000,     2.000,  0.000000,  0.000000,   1,1.072968,-21.351427,'350         ',110.0000,   1
    351, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072941,-21.355848,'351         ',110.0000,   1
    352, 1,    13.320,     1.400,  0.000000,  0.000000,   1,1.062173,-25.264942,'352         ',110.0000,   1
    353, 1,     2.470,     0.000,  0.000000,  0.000000,   1,1.034237,-31.964466,'353         ',110.0000,   1
    354, 1,     1.970,     0.000,  0.000000,  0.000000,   1,1.034211,-31.959513,'354         ',110.0000,   1
    355, 1,     5.920,     1.560,  0.000000,  0.000000,   1,1.053517,-20.829008,'355         ',110.0000,   1
    356, 1,     5.920,     1.560,  0.000000,  0.000000,   1,1.053522,-20.816038,'356         ',110.0000,   1
    357, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.034827,-22.358728,'357         ',110.0000,   1
    358, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.034823,-22.350180,'358         ',110.0000,   1
    359, 1,     0.180,     0.050,  0.000000,  0.000000,   1,1.056875,-19.964628,'359         ',110.0000,   1
    360, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.054823,-20.409687,'360         ',110.0000,   1
    361, 1,    15.190,     7.910,  0.000000,  0.000000,   1,1.071949,-11.011865,'361         ',110.0000,   1
    362, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076110,-10.478524,'362         ',110.0000,   1
    363, 1,     3.650,     0.800,  0.000000,  0.000000,   1,1.058915,-9.428934,'363         ',110.0000,   1
    364, 1,     3.650,     0.800,  0.000000,  0.000000,   1,1.058950,-9.442114,'364         ',110.0000,   1
    365, 1,     1.970,     0.400,  0.000000,  0.000000,   1,1.078813,-24.633869,'365         ',110.0000,   1
    366, 1,     6.410,     1.000,  0.000000,  0.000000,   1,1.074698,-24.102049,'366         ',110.0000,   1
    367, 1,     6.690,     2.200,  0.000000,  0.000000,   1,1.053919,-20.216427,'367         ',110.0000,   1
    368, 1,     5.530,     1.800,  0.000000,  0.000000,   1,1.049110,-20.229248,'368         ',110.0000,   1
    369, 2,     0.150,     0.670,  0.000000,  0.000000,   1,1.083606,-3.567271,'369         ',110.0000,   1
    370, 1,    18.520,    12.250,  0.000000,  0.000000,   1,1.072518,-3.664692,'370         ',110.0000,   1
    371, 1,    14.090,     6.130,  0.000000,  0.000000,   1,1.072425,-3.657651,'371         ',110.0000,   1
    372, 1,     1.970,     0.400,  0.000000,  0.000000,   1,1.083956,-1.738461,'372         ',110.0000,   1
    373, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081718,-2.216281,'373         ',110.0000,   1
    374, 1,    12.040,     4.840,  0.000000,  0.000000,   1,1.076011,-10.794253,'374         ',110.0000,   1
    375, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076099,-10.785504,'375         ',110.0000,   1
    376, 1,     2.470,     0.800,  0.000000,  0.000000,   1,1.039022,-21.573347,'376         ',110.0000,   1
    377, 1,     5.130,     2.200,  0.000000,  0.000000,   1,1.063713,-11.921044,'377         ',110.0000,   1
    378, 1,     5.620,     2.400,  0.000000,  0.000000,   1,1.063675,-11.931125,'378         ',110.0000,   1
    379, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059994,-26.758190,'379         ',110.0000,   1
    380, 1,     7.890,     1.300,  0.000000,  0.000000,   1,1.059963,-26.781059,'380         ',110.0000,   1
    381, 1,     2.960,     0.000,  0.000000,  0.000000,   1,1.067852,-26.151552,'381         ',110.0000,   1
    382, 1,     3.280,     2.000,  0.000000,  0.000000,   1,1.044352,-22.632790,'382         ',110.0000,   1
    383, 1,     3.130,     2.000,  0.000000,  0.000000,   1,1.044389,-22.646828,'383         ',110.0000,   1
    384, 1,     2.860,     0.200,  0.000000,  0.000000,   1,1.060462,-15.225567,'384         ',110.0000,   1
    385, 1,     8.530,     3.300,  0.000000,  0.000000,   1,1.050040,-20.153008,'385         ',110.0000,   1
    386, 1,     9.790,     4.710,  0.000000,  0.000000,   1,1.050089,-20.147137,'386         ',110.0000,   1
    387, 1,     8.200,     1.800,  0.000000,  0.000000,   1,1.059072,-19.851957,'387         ',110.0000,   1
    388, 1,     5.620,     2.070,  0.000000,  0.000000,   1,1.081999,-10.457674,'388         ',110.0000,   1
    389, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082024,-10.455254,'389         ',110.0000,   1
    390, 1,     3.740,     0.850,  0.000000,  0.000000,   1,1.035193,-20.153917,'390         ',110.0000,   1
    391, 1,     5.330,     0.700,  0.000000,  0.000000,   1,1.051047,-24.881979,'391         ',110.0000,   1
    392, 1,    11.440,     0.700,  0.000000,  0.000000,   1,1.060481,-15.142196,'392         ',110.0000,   1
    393, 1,     2.070,     0.700,  0.000000,  0.000000,   1,1.070088,-9.399914,'393         ',110.0000,   1
    394, 1,     2.070,     0.700,  0.000000,  0.000000,   1,1.070038,-9.379744,'394         ',110.0000,   1
    395, 1,     9.670,     3.880,  0.000000,  0.000000,   1,1.069108,-12.002025,'395         ',110.0000,   1
    396, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069148,-11.992465,'396         ',110.0000,   1
    397, 1,     9.570,     3.520,  0.000000,  0.000000,   1,1.070134,-12.119465,'397         ',110.0000,   1
    398, 2,     4.930,    -0.660,  0.000000,  0.000000,   1,1.076956,-24.145109,'398         ',110.0000,   1
    399, 1,     5.420,     0.500,  0.000000,  0.000000,   1,1.077017,-24.137150,'399         ',110.0000,   1
    400, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075564,-10.528624,'400         ',110.0000,   1
    401, 1,     4.540,     1.900,  0.000000,  0.000000,   1,1.049606,-7.807933,'401         ',110.0000,   1
    402, 2,    14.990,     6.030,  0.000000,  0.000000,   1,1.081861,-10.461114,'402         ',110.0000,   1
    403, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081911,-10.456284,'403         ',110.0000,   1
    404, 1,    10.950,     4.030,  0.000000,  0.000000,   1,1.068941,-11.513215,'404         ',110.0000,   1
    405, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068954,-11.495444,'405         ',110.0000,   1
    406, 1,    14.210,     5.240,  0.000000,  0.000000,   1,1.072656,-11.045794,'406         ',110.0000,   1
    407, 1,    17.760,     6.540,  0.000000,  0.000000,   1,1.068518,-12.135295,'407         ',110.0000,   1
    408, 1,     5.660,     1.520,  0.000000,  0.000000,   1,1.068506,-12.131905,'408         ',110.0000,   1
    409, 2,    22.700,     9.130,  0.000000,  0.000000,   1,1.071243,-11.255125,'409         ',110.0000,   1
    410, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071195,-11.278985,'410         ',110.0000,   1
    411, 2,    14.440,    10.730,  0.000000,  0.000000,   1,1.069884,-12.088645,'411         ',110.0000,   1
    412, 2,    14.200,     0.680,  0.000000,  0.000000,   1,1.068319,-11.955265,'412         ',110.0000,   1
    413, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068885,-12.049265,'413         ',110.0000,   1
    414, 2,     1.100,    -4.850,  0.000000,  0.000000,   1,1.071832,-11.078814,'414         ',110.0000,   1
    415, 2,    12.460,     9.560,  0.000000,  0.000000,   1,1.073042,-10.494404,'415         ',110.0000,   1
    416, 1,    11.340,     0.700,  0.000000,  0.000000,   1,1.065685,-14.091226,'416         ',110.0000,   1
    417, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.065676,-14.101026,'417         ',110.0000,   1
    418, 1,     1.970,     0.200,  0.000000,  0.000000,   1,1.067820,-25.305300,'418         ',110.0000,   1
    419, 1,     2.820,     0.000,  0.000000,  0.000000,   1,1.043713,-23.466019,'419         ',110.0000,   1
    420, 1,     4.030,     1.000,  0.000000,  0.000000,   1,1.045071,-23.098330,'420         ',110.0000,   1
    421, 1,     2.280,     0.400,  0.000000,  0.000000,   1,1.045079,-23.084009,'421         ',110.0000,   1
    422, 1,    10.410,     2.000,  0.000000,  0.000000,   1,1.043849,-23.463909,'422         ',110.0000,   1
    423, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.043845,-23.452530,'423         ',110.0000,   1
    424, 1,     7.790,     2.500,  0.000000,  0.000000,   1,1.056472,-20.260847,'424         ',110.0000,   1
    425, 1,     5.970,     1.700,  0.000000,  0.000000,   1,1.056520,-20.242237,'425         ',110.0000,   1
    426, 1,     9.670,     3.560,  0.000000,  0.000000,   1,1.075140,-10.901104,'426         ',110.0000,   1
    427, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075258,-10.889134,'427         ',110.0000,   1
    428, 2,    17.070,     6.290,  0.000000,  0.000000,   1,1.070004,-11.219874,'428         ',110.0000,   1
    429, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070064,-11.212484,'429         ',110.0000,   1
    430, 1,     5.420,     1.000,  0.000000,  0.000000,   1,1.073472,-24.225300,'430         ',110.0000,   1
    431, 1,     4.930,     1.000,  0.000000,  0.000000,   1,1.073454,-24.215729,'431         ',110.0000,   1
    432, 1,    23.180,     9.320,  0.000000,  0.000000,   1,1.072653,-10.550624,'432         ',110.0000,   1
    433, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072672,-10.544785,'433         ',110.0000,   1
    434, 1,     7.450,     2.740,  0.000000,  0.000000,   1,1.070446,-11.332345,'434         ',110.0000,   1
    435, 1,     7.450,     2.740,  0.000000,  0.000000,   1,1.069908,-11.525555,'435         ',110.0000,   1
    436, 1,     5.920,     0.700,  0.000000,  0.000000,   1,1.074659,-24.014940,'436         ',110.0000,   1
    437, 1,     2.960,     0.200,  0.000000,  0.000000,   1,1.074629,-24.034420,'437         ',110.0000,   1
    438, 1,     8.090,     2.000,  0.000000,  0.000000,   1,1.044108,-24.037600,'438         ',110.0000,   1
    439, 1,     7.400,     1.900,  0.000000,  0.000000,   1,1.044124,-24.049370,'439         ',110.0000,   1
    440, 1,    10.460,     3.850,  0.000000,  0.000000,   1,1.070101,-11.504445,'440         ',110.0000,   1
    441, 1,     9.070,     2.400,  0.000000,  0.000000,   1,1.070420,-10.634474,'441         ',110.0000,   1
    442, 1,     5.420,     1.000,  0.000000,  0.000000,   1,1.069882,-10.634005,'442         ',110.0000,   1
    443, 1,    25.350,     9.340,  0.000000,  0.000000,   1,1.069098,-11.249505,'443         ',110.0000,   1
    444, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069163,-11.240584,'444         ',110.0000,   1
    445, 1,    10.970,     0.000,  0.000000,  0.000000,   1,1.055117,-12.959374,'445         ',110.0000,   1
    446, 1,     9.610,     0.000,  0.000000,  0.000000,   1,1.055079,-12.966215,'446         ',110.0000,   1
    447, 1,     2.960,     0.700,  0.000000,  0.000000,   1,1.042574,-24.172930,'447         ',110.0000,   1
    448, 1,     7.890,     1.200,  0.000000,  0.000000,   1,1.042582,-24.171669,'448         ',110.0000,   1
    449, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060801,-12.895505,'449         ',110.0000,   1
    450, 1,     8.380,     1.200,  0.000000,  0.000000,   1,1.036060,-31.218493,'450         ',110.0000,   1
    451, 1,    12.430,     4.570,  0.000000,  0.000000,   1,1.070059,-11.234264,'451         ',110.0000,   1
    452, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070046,-11.252024,'452         ',110.0000,   1
    453, 1,     8.500,     4.000,  0.000000,  0.000000,   1,1.054864,-24.298479,'453         ',110.0000,   1
    454, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.054741,-24.292900,'454         ',110.0000,   1
    455, 1,     9.860,     2.600,  0.000000,  0.000000,   1,1.056224,-19.996887,'455         ',110.0000,   1
    456, 1,     9.860,     2.600,  0.000000,  0.000000,   1,1.044069,-21.628679,'456         ',110.0000,   1
    457, 1,     4.930,     0.800,  0.000000,  0.000000,   1,1.071789,-25.225010,'457         ',110.0000,   1
    458, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.043455,-20.072260,'458         ',110.0000,   1
    459, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060424,-19.761808,'459         ',110.0000,   1
    460, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064831,-19.155838,'460         ',110.0000,   1
    461, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081764,-20.169008,'461         ', 16.0000,   1
    462, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.967433,-16.092756,'462         ', 32.0000,   1
    463, 1,    18.170,     7.410,  0.000000,  0.000000,   1,1.050431,-20.473627,'463         ',110.0000,   1
    464, 1,    14.040,     5.410,  0.000000,  0.000000,   1,1.051627,-19.736568,'464         ',110.0000,   1
    465, 1,     5.720,     0.900,  0.000000,  0.000000,   1,1.048636,-34.137562,'465         ',110.0000,   1
    466, 2,     7.680,     0.380,  0.000000,  0.000000,   1,1.063551,-22.385557,'466         ',110.0000,   1
    467, 1,    14.800,     1.400,  0.000000,  0.000000,   1,1.041915,-29.470001,'467         ',110.0000,   1
    468, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.041883,-29.457989,'468         ',110.0000,   1
    469, 1,    11.940,     4.400,  0.000000,  0.000000,   1,1.082235,-10.453634,'469         ',110.0000,   1
    470, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082300,-10.445394,'470         ',110.0000,   1
    471, 1,     9.370,     2.380,  0.000000,  0.000000,   1,1.056412,-20.416538,'471         ',110.0000,   1
    472, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060202,-19.733858,'472         ',110.0000,   1
    473, 1,     5.920,     1.000,  0.000000,  0.000000,   1,1.059527,-26.733820,'473         ',110.0000,   1
    474, 1,     0.990,     0.300,  0.000000,  0.000000,   1,1.063807,-20.229839,'474         ',110.0000,   1
    475, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062364,-20.201317,'475         ',110.0000,   1
    476, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062269,-20.190548,'476         ',110.0000,   1
    477, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.946273,-21.011829,'477         ', 16.0000,   1
    478, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.946233,-21.098650,'478         ', 16.0000,   1
    479, 1,     2.460,     0.300,  0.000000,  0.000000,   1,1.040450,-20.163177,'479         ',110.0000,   1
    480, 1,     4.940,     2.000,  0.000000,  0.000000,   1,1.040510,-20.161539,'480         ',110.0000,   1
    481, 1,     5.920,     2.100,  0.000000,  0.000000,   1,1.033905,-22.659439,'481         ',110.0000,   1
    482, 1,     5.920,     2.100,  0.000000,  0.000000,   1,1.033881,-22.653440,'482         ',110.0000,   1
    483, 1,     5.720,     1.600,  0.000000,  0.000000,   1,1.074099,-23.260559,'483         ',110.0000,   1
    484, 1,     3.850,     1.400,  0.000000,  0.000000,   1,1.074109,-23.258410,'484         ',110.0000,   1
    485, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.065853,-19.147638,'485         ',110.0000,   1
    486, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.065997,-19.085897,'486         ',110.0000,   1
    487, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.065805,-19.144018,'487         ',110.0000,   1
    488, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.949756,-19.865797,'488         ', 16.0000,   1
    489, 1,     2.560,     0.600,  0.000000,  0.000000,   1,1.056864,-9.721213,'489         ',110.0000,   1
    490, 1,     2.860,     1.500,  0.000000,  0.000000,   1,1.056858,-9.720464,'490         ',110.0000,   1
    491, 1,     7.570,     2.200,  0.000000,  0.000000,   1,1.084515,-21.158197,'491         ',110.0000,   1
    492, 2,    44.880,    17.020,  0.000000,  0.000000,   1,1.072730,-21.363140,'492         ',110.0000,   1
    493, 2,    53.770,    21.020,  0.000000,  0.000000,   1,1.072730,-23.428150,'493         ',110.0000,   1
    494, 2,    69.150,    28.020,  0.000000,  0.000000,   1,1.081820,-20.692629,'494         ',110.0000,   1
    495, 2,    77.060,    34.030,  0.000000,  0.000000,   1,1.072730,-21.513128,'495         ',110.0000,   1
    496, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088857,-23.126259,'496         ',110.0000,   1
    497, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088716,-23.171249,'497         ',110.0000,   1
    498, 1,     9.370,     0.200,  0.000000,  0.000000,   1,1.045412,-24.508730,'498         ',110.0000,   1
    499, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.045490,-24.516100,'499         ',110.0000,   1
    500, 1,    12.920,     1.200,  0.000000,  0.000000,   1,1.052319,-26.072090,'500         ',110.0000,   1
    501, 1,     3.350,     0.200,  0.000000,  0.000000,   1,1.052306,-26.080959,'501         ',110.0000,   1
    502, 1,     3.450,     1.000,  0.000000,  0.000000,   1,1.049376,-29.564873,'502         ',110.0000,   1
    503, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071920,-24.569559,'503         ',110.0000,   1
    504, 1,     6.270,     3.000,  0.000000,  0.000000,   1,1.041470,-23.821960,'504         ',110.0000,   1
    505, 1,     9.220,     3.000,  0.000000,  0.000000,   1,1.041454,-23.821199,'505         ',110.0000,   1
    506, 1,     6.020,     1.200,  0.000000,  0.000000,   1,1.062924,-12.057714,'506         ',110.0000,   1
    507, 1,     3.950,     1.100,  0.000000,  0.000000,   1,1.070271,-10.963493,'507         ',110.0000,   1
    508, 1,    11.840,     1.500,  0.000000,  0.000000,   1,1.035448,-30.297512,'508         ',110.0000,   1
    509, 1,     7.200,     0.200,  0.000000,  0.000000,   1,1.044544,-28.947422,'509         ',110.0000,   1
    510, 1,     8.680,     1.000,  0.000000,  0.000000,   1,1.058515,-9.628624,'510         ',110.0000,   1
    511, 1,     6.310,     1.200,  0.000000,  0.000000,   1,1.058531,-9.638763,'511         ',110.0000,   1
    512, 1,     6.910,     1.000,  0.000000,  0.000000,   1,1.042664,-23.745920,'512         ',110.0000,   1
    513, 1,    13.500,     4.610,  0.000000,  0.000000,   1,1.086419,-20.910490,'513         ',110.0000,   1
    514, 1,    11.480,     3.800,  0.000000,  0.000000,   1,1.088232,-20.852070,'514         ',110.0000,   1
    515, 1,     8.400,     3.000,  0.000000,  0.000000,   1,1.061913,-24.318489,'515         ',110.0000,   1
    516, 1,    11.020,     4.000,  0.000000,  0.000000,   1,1.062034,-24.313789,'516         ',110.0000,   1
    517, 2,    24.190,    15.320,  0.000000,  0.000000,   1,1.090910,-20.587818,'517         ',110.0000,   1
    518, 2,    14.550,     0.000,  0.000000,  0.000000,   1,1.092349,-23.161940,'518         ',110.0000,   1
    519, 1,     1.480,     0.200,  0.000000,  0.000000,   1,1.053818,-27.315849,'519         ',110.0000,   1
    520, 1,     4.200,     1.500,  0.000000,  0.000000,   1,1.054649,-20.158747,'520         ',110.0000,   1
    521, 1,     8.500,     3.500,  0.000000,  0.000000,   1,1.054685,-20.154238,'521         ',110.0000,   1
    522, 2,    16.870,     6.060,  0.000000,  0.000000,   1,1.064633,-13.530584,'522         ',110.0000,   1
    523, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064636,-13.514105,'523         ',110.0000,   1
    524, 1,    14.660,     7.010,  0.000000,  0.000000,   1,1.060900,-20.583767,'524         ',110.0000,   1
    525, 1,    12.630,     5.850,  0.000000,  0.000000,   1,1.083556,-10.351984,'525         ',110.0000,   1
    526, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078993,-10.312255,'526         ',110.0000,   1
    527, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083606,-3.568022,'527         ',110.0000,   1
    528, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081676,-2.215141,'528         ',110.0000,   1
    529, 1,     3.750,     0.500,  0.000000,  0.000000,   1,1.069635,-21.781940,'529         ',110.0000,   1
    530, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069562,-21.793228,'530         ',110.0000,   1
    531, 1,     1.800,     0.000,  0.000000,  0.000000,   1,1.072329,-22.595999,'531         ',110.0000,   1
    532, 1,     6.610,     1.300,  0.000000,  0.000000,   1,1.072861,-12.207845,'532         ',110.0000,   1
    533, 1,     5.520,     0.600,  0.000000,  0.000000,   1,1.076743,-23.003260,'533         ',110.0000,   1
    534, 1,     4.140,     0.600,  0.000000,  0.000000,   1,1.073613,-21.408409,'534         ',110.0000,   1
    535, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073892,-21.268940,'535         ',110.0000,   1
    536, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070483,-23.574400,'536         ',110.0000,   1
    537, 1,     2.960,     0.840,  0.000000,  0.000000,   1,1.045481,-22.178787,'537         ',110.0000,   1
    538, 1,     2.960,     0.840,  0.000000,  0.000000,   1,1.045490,-22.195427,'538         ',110.0000,   1
    539, 1,     3.160,     0.300,  0.000000,  0.000000,   1,1.058115,-9.504474,'539         ',110.0000,   1
    540, 1,    12.330,     4.000,  0.000000,  0.000000,   1,1.061409,-19.706978,'540         ',110.0000,   1
    541, 1,    22.000,     6.010,  0.000000,  0.000000,   1,1.064372,-18.868898,'541         ',110.0000,   1
    542, 2,     5.620,     1.200,  0.000000,  0.000000,   1,1.080382,-5.411832,'542         ',110.0000,   1
    543, 1,     5.620,     1.300,  0.000000,  0.000000,   1,1.076134,-5.149632,'543         ',110.0000,   1
    544, 1,    10.160,     1.000,  0.000000,  0.000000,   1,1.054598,-28.552162,'544         ',110.0000,   1
    545, 1,     3.550,     0.300,  0.000000,  0.000000,   1,1.080583,-5.260742,'545         ',110.0000,   1
    546, 1,     2.370,     0.600,  0.000000,  0.000000,   1,1.080569,-5.251762,'546         ',110.0000,   1
    547, 1,     6.210,     1.200,  0.000000,  0.000000,   1,1.074757,-23.196630,'547         ',110.0000,   1
    548, 1,     8.680,     1.600,  0.000000,  0.000000,   1,1.074717,-23.203819,'548         ',110.0000,   1
    549, 1,     6.660,     2.000,  0.000000,  0.000000,   1,1.044457,-20.841799,'549         ',110.0000,   1
    550, 1,     6.400,     1.000,  0.000000,  0.000000,   1,1.064647,-9.993184,'550         ',110.0000,   1
    551, 1,     3.950,     0.200,  0.000000,  0.000000,   1,1.070442,-23.573709,'551         ',110.0000,   1
    552, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070354,-23.585169,'552         ',110.0000,   1
    553, 1,     2.470,     0.200,  0.000000,  0.000000,   1,1.066613,-26.844860,'553         ',110.0000,   1
    554, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081260,-20.550657,'554         ',110.0000,   1
    555, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074389,-23.256340,'555         ',110.0000,   1
    556, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.983878,-18.377817,'556         ', 32.0000,   1
    557, 1,     6.910,     2.100,  0.000000,  0.000000,   1,1.075782,-4.873422,'557         ',110.0000,   1
    558, 1,     6.610,     1.100,  0.000000,  0.000000,   1,1.075769,-4.876092,'558         ',110.0000,   1
    559, 1,     0.690,     0.500,  0.000000,  0.000000,   1,1.041512,-23.806339,'559         ',110.0000,   1
    560, 1,     4.590,     1.900,  0.000000,  0.000000,   1,1.041515,-23.805340,'560         ',110.0000,   1
    561, 1,     8.190,     1.800,  0.000000,  0.000000,   1,1.075778,-23.095827,'561         ',110.0000,   1
    562, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075724,-23.105530,'562         ',110.0000,   1
    563, 1,    12.230,     0.900,  0.000000,  0.000000,   1,1.048004,-23.712030,'563         ',110.0000,   1
    564, 1,     8.480,     1.600,  0.000000,  0.000000,   1,1.048055,-23.705580,'564         ',110.0000,   1
    565, 1,     6.020,     2.700,  0.000000,  0.000000,   1,1.073448,-12.170945,'565         ',110.0000,   1
    566, 1,     8.710,     1.000,  0.000000,  0.000000,   1,1.083651,-21.110067,'566         ',110.0000,   1
    567, 1,    17.760,     5.410,  0.000000,  0.000000,   1,1.050579,-21.369127,'567         ',110.0000,   1
    568, 1,    17.760,     5.410,  0.000000,  0.000000,   1,1.050649,-21.357700,'568         ',110.0000,   1
    569, 1,     8.480,     4.700,  0.000000,  0.000000,   1,1.044826,-21.989590,'569         ',110.0000,   1
    570, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.044887,-21.972878,'570         ',110.0000,   1
    571, 2,    12.300,    -2.230,  0.000000,  0.000000,   1,1.048791,-21.496649,'571         ',110.0000,   1
    572, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.048702,-21.515129,'572         ',110.0000,   1
    573, 1,     5.380,     1.800,  0.000000,  0.000000,   1,1.059492,-25.761320,'573         ',110.0000,   1
    574, 1,     5.380,     1.700,  0.000000,  0.000000,   1,1.059570,-25.751291,'574         ',110.0000,   1
    575, 1,     9.270,     2.000,  0.000000,  0.000000,   1,1.052202,-23.026339,'575         ',110.0000,   1
    576, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.052256,-23.017960,'576         ',110.0000,   1
    577, 1,     7.330,     2.530,  0.000000,  0.000000,   1,1.033661,-21.843838,'577         ',110.0000,   1
    578, 1,     7.330,     2.620,  0.000000,  0.000000,   1,1.033887,-21.821089,'578         ',110.0000,   1
    579, 1,     9.640,     4.000,  0.000000,  0.000000,   1,1.052095,-21.097757,'579         ',110.0000,   1
    580, 2,     8.980,     3.400,  0.000000,  0.000000,   1,1.081551,-10.512184,'580         ',110.0000,   1
    581, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081560,-10.512234,'581         ',110.0000,   1
    582, 1,    10.950,     2.900,  0.000000,  0.000000,   1,1.038948,-5.526103,'582         ',110.0000,   1
    583, 1,     7.890,     0.200,  0.000000,  0.000000,   1,1.073248,-23.321619,'583         ',110.0000,   1
    584, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073159,-23.334679,'584         ',110.0000,   1
    585, 1,     5.420,     1.800,  0.000000,  0.000000,   1,1.060589,-11.401464,'585         ',110.0000,   1
    586, 1,     5.230,     2.100,  0.000000,  0.000000,   1,1.060611,-11.399414,'586         ',110.0000,   1
    587, 2,     8.990,     2.200,  0.000000,  0.000000,   1,1.065603,-23.888229,'587         ',110.0000,   1
    588, 1,     7.000,     2.100,  0.000000,  0.000000,   1,1.065595,-23.872169,'588         ',110.0000,   1
    589, 1,     5.130,     1.890,  0.000000,  0.000000,   1,1.070863,-11.815815,'589         ',110.0000,   1
    590, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070814,-11.802794,'590         ',110.0000,   1
    591, 1,     6.400,     3.000,  0.000000,  0.000000,   1,1.017569,-22.741480,'591         ',110.0000,   1
    592, 1,     4.750,     1.800,  0.000000,  0.000000,   1,1.053351,-24.138350,'592         ',110.0000,   1
    593, 1,     9.670,     3.400,  0.000000,  0.000000,   1,1.039632,-5.511732,'593         ',110.0000,   1
    594, 1,     8.090,     3.100,  0.000000,  0.000000,   1,1.039601,-5.515152,'594         ',110.0000,   1
    595, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075408,-5.603612,'595         ',110.0000,   1
    596, 1,     7.890,     0.000,  0.000000,  0.000000,   1,1.034476,-32.003494,'596         ',110.0000,   1
    597, 1,     3.160,     0.800,  0.000000,  0.000000,   1,1.081313,-1.861311,'597         ',110.0000,   1
    598, 1,     4.540,     1.200,  0.000000,  0.000000,   1,1.081232,-1.880231,'598         ',110.0000,   1
    599, 2,    17.760,     6.510,  0.000000,  0.000000,   1,1.040587,-5.447232,'599         ',110.0000,   1
    600, 1,     5.620,     1.200,  0.000000,  0.000000,   1,1.053593,-7.493633,'600         ',110.0000,   1
    601, 1,     6.410,     2.570,  0.000000,  0.000000,   1,1.074281,-10.891893,'601         ',110.0000,   1
    602, 1,    14.500,     5.350,  0.000000,  0.000000,   1,1.066851,-12.365565,'602         ',110.0000,   1
    603, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066951,-12.352835,'603         ',110.0000,   1
    604, 1,     1.090,    -0.900,  0.000000,  0.000000,   1,1.077336,-7.255963,'604         ',110.0000,   1
    605, 1,     1.090,    -0.900,  0.000000,  0.000000,   1,1.077295,-7.234503,'605         ',110.0000,   1
    606, 1,     1.780,     0.600,  0.000000,  0.000000,   1,1.061584,-11.242305,'606         ',110.0000,   1
    607, 1,     1.180,     0.800,  0.000000,  0.000000,   1,1.061571,-11.244704,'607         ',110.0000,   1
    608, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.034130,-20.117277,'608         ',110.0000,   1
    609, 1,     9.270,     1.500,  0.000000,  0.000000,   1,1.067604,-11.150225,'609         ',110.0000,   1
    610, 1,    13.250,     5.370,  0.000000,  0.000000,   1,1.032914,-20.108418,'610         ',110.0000,   1
    611, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.032842,-20.073608,'611         ',110.0000,   1
    612, 1,     3.210,     0.840,  0.000000,  0.000000,   1,1.032963,-19.075829,'612         ',110.0000,   1
    613, 1,     4.490,     3.800,  0.000000,  0.000000,   1,1.033047,-19.113708,'613         ',110.0000,   1
    614, 1,     9.840,     3.600,  0.000000,  0.000000,   1,1.034885,-18.054495,'614         ',110.0000,   1
    615, 1,     7.840,     3.200,  0.000000,  0.000000,   1,1.034827,-18.010826,'615         ',110.0000,   1
    616, 1,     3.950,     0.000,  0.000000,  0.000000,   1,1.032470,-32.199150,'616         ',110.0000,   1
    617, 1,     4.300,     1.400,  0.000000,  0.000000,   1,1.047284,-23.423660,'617         ',110.0000,   1
    618, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.047321,-23.419189,'618         ',110.0000,   1
    619, 1,    32.030,     8.010,  0.000000,  0.000000,   1,1.059284,-20.235197,'619         ',110.0000,   1
    620, 1,     1.480,    -1.000,  0.000000,  0.000000,   1,1.084810,-5.484802,'620         ',110.0000,   1
    621, 1,    12.530,     0.400,  0.000000,  0.000000,   1,1.058461,-12.911345,'621         ',110.0000,   1
    622, 1,     7.790,     0.100,  0.000000,  0.000000,   1,1.046279,-23.678659,'622         ',110.0000,   1
    623, 1,     6.410,     0.500,  0.000000,  0.000000,   1,1.057746,-28.097061,'623         ',110.0000,   1
    624, 1,     6.120,     0.100,  0.000000,  0.000000,   1,1.057772,-28.109591,'624         ',110.0000,   1
    625, 1,    13.830,     4.700,  0.000000,  0.000000,   1,1.062141,-19.432167,'625         ',110.0000,   1
    626, 1,    13.320,     2.000,  0.000000,  0.000000,   1,1.050787,-25.102909,'626         ',110.0000,   1
    627, 1,     8.380,     0.600,  0.000000,  0.000000,   1,1.059596,-15.266256,'627         ',110.0000,   1
    628, 1,    15.290,     1.400,  0.000000,  0.000000,   1,1.029406,-23.359369,'628         ',110.0000,   1
    629, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037618,-20.159168,'629         ',110.0000,   1
    630, 1,    11.280,     6.510,  0.000000,  0.000000,   1,1.081306,-9.503434,'630         ',110.0000,   1
    631, 1,    14.600,     3.900,  0.000000,  0.000000,   1,1.059916,-22.252769,'631         ',110.0000,   1
    632, 1,     7.300,     3.300,  0.000000,  0.000000,   1,1.059985,-22.222889,'632         ',110.0000,   1
    633, 2,    10.250,     2.820,  0.000000,  0.000000,   1,1.029346,-22.245949,'633         ',110.0000,   1
    634, 1,     7.680,     2.800,  0.000000,  0.000000,   1,1.029422,-22.258949,'634         ',110.0000,   1
    635, 1,     9.370,     2.500,  0.000000,  0.000000,   1,1.058308,-10.016714,'635         ',110.0000,   1
    636, 1,     8.980,     2.300,  0.000000,  0.000000,   1,1.058241,-10.008803,'636         ',110.0000,   1
    637, 1,     9.860,     1.300,  0.000000,  0.000000,   1,1.064403,-23.549179,'637         ',110.0000,   1
    638, 1,     5.130,     1.890,  0.000000,  0.000000,   1,1.075697,-10.451235,'638         ',110.0000,   1
    639, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066772,-11.491805,'639         ',110.0000,   1
    640, 1,     4.890,     1.500,  0.000000,  0.000000,   1,1.066715,-11.505174,'640         ',110.0000,   1
    641, 1,     7.200,     2.650,  0.000000,  0.000000,   1,1.062228,-12.736855,'641         ',110.0000,   1
    642, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062203,-12.740846,'642         ',110.0000,   1
    643, 1,     3.650,     1.200,  0.000000,  0.000000,   1,1.060715,-22.583120,'643         ',110.0000,   1
    644, 1,     2.170,     0.200,  0.000000,  0.000000,   1,1.069194,-5.908562,'644         ',110.0000,   1
    645, 1,     5.420,     0.000,  0.000000,  0.000000,   1,1.042499,-31.264542,'645         ',110.0000,   1
    646, 1,     4.930,     0.000,  0.000000,  0.000000,   1,1.042529,-31.255232,'646         ',110.0000,   1
    647, 1,    12.330,     0.000,  0.000000,  0.000000,   1,1.036180,-31.961292,'647         ',110.0000,   1
    648, 1,     0.590,     0.200,  0.000000,  0.000000,   1,1.050421,-20.498528,'648         ',110.0000,   1
    649, 1,     0.890,     0.200,  0.000000,  0.000000,   1,1.054943,-19.817350,'649         ',110.0000,   1
    650, 1,    14.300,     1.900,  0.000000,  0.000000,   1,1.064067,-29.279861,'650         ',110.0000,   1
    651, 1,     3.350,     0.400,  0.000000,  0.000000,   1,1.066611,-21.964907,'651         ',110.0000,   1
    652, 1,     2.470,     0.600,  0.000000,  0.000000,   1,1.059223,-9.241564,'652         ',110.0000,   1
    653, 1,     1.090,     0.300,  0.000000,  0.000000,   1,1.059221,-9.245314,'653         ',110.0000,   1
    654, 1,    16.400,     7.510,  0.000000,  0.000000,   1,1.042719,-21.106428,'654         ',110.0000,   1
    655, 1,    18.050,     6.650,  0.000000,  0.000000,   1,1.068900,-12.062405,'655         ',110.0000,   1
    656, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069022,-12.060705,'656         ',110.0000,   1
    657, 1,     5.920,     0.200,  0.000000,  0.000000,   1,1.050320,-22.602919,'657         ',110.0000,   1
    658, 1,     5.920,     0.200,  0.000000,  0.000000,   1,1.050440,-22.594139,'658         ',110.0000,   1
    659, 1,     4.830,     1.100,  0.000000,  0.000000,   1,1.038118,-30.658962,'659         ',110.0000,   1
    660, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.038128,-30.650562,'660         ',110.0000,   1
    661, 1,     7.680,     3.500,  0.000000,  0.000000,   1,1.007097,-23.072529,'661         ',110.0000,   1
    662, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007042,-23.075710,'662         ',110.0000,   1
    663, 2,     9.860,     1.600,  0.000000,  0.000000,   1,1.056300,-7.308093,'663         ',110.0000,   1
    664, 1,     3.550,     0.600,  0.000000,  0.000000,   1,1.067636,-7.738133,'664         ',110.0000,   1
    665, 1,    10.560,     1.500,  0.000000,  0.000000,   1,1.051753,-7.640244,'665         ',110.0000,   1
    666, 1,    10.850,     1.200,  0.000000,  0.000000,   1,1.051735,-7.644863,'666         ',110.0000,   1
    667, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.087125,-4.730472,'667         ',110.0000,   1
    668, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084235,-4.475882,'668         ',110.0000,   1
    669, 2,     0.990,   -14.550,  0.000000,  0.000000,   1,1.063964,-20.245678,'669         ',110.0000,   1
    670, 1,     0.990,     0.300,  0.000000,  0.000000,   1,1.063884,-20.246790,'670         ',110.0000,   1
    671, 1,     3.450,     1.050,  0.000000,  0.000000,   1,1.061393,-20.157507,'671         ',110.0000,   1
    672, 1,     3.450,     1.050,  0.000000,  0.000000,   1,1.061485,-20.161268,'672         ',110.0000,   1
    673, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076744,-25.473600,'673         ',110.0000,   1
    674, 1,     5.920,     0.500,  0.000000,  0.000000,   1,1.081213,-24.829889,'674         ',110.0000,   1
    675, 1,    17.760,     5.410,  0.000000,  0.000000,   1,1.054734,-20.902290,'675         ',110.0000,   1
    676, 1,    17.760,     5.410,  0.000000,  0.000000,   1,1.054870,-20.879370,'676         ',110.0000,   1
    677, 1,    15.290,     3.880,  0.000000,  0.000000,   1,1.051056,-21.001869,'677         ',110.0000,   1
    678, 1,    15.290,     3.880,  0.000000,  0.000000,   1,1.051049,-21.008678,'678         ',110.0000,   1
    679, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060425,-19.819340,'679         ',110.0000,   1
    680, 1,     4.930,     1.400,  0.000000,  0.000000,   1,1.060425,-19.819340,'680         ',110.0000,   1
    681, 1,    13.320,     4.190,  0.000000,  0.000000,   1,1.050081,-21.392550,'681         ',110.0000,   1
    682, 1,    13.320,     4.190,  0.000000,  0.000000,   1,1.050204,-21.388069,'682         ',110.0000,   1
    683, 1,     4.930,     4.000,  0.000000,  0.000000,   1,1.044771,-23.379620,'683         ',110.0000,   1
    684, 1,     5.130,     2.000,  0.000000,  0.000000,   1,1.046474,-23.644369,'684         ',110.0000,   1
    685, 1,     5.130,     2.000,  0.000000,  0.000000,   1,1.046500,-23.638840,'685         ',110.0000,   1
    686, 1,     3.330,     1.200,  0.000000,  0.000000,   1,1.034351,-23.585180,'686         ',110.0000,   1
    687, 1,     4.620,     2.000,  0.000000,  0.000000,   1,1.034217,-23.580730,'687         ',110.0000,   1
    688, 1,     6.120,     1.860,  0.000000,  0.000000,   1,1.052287,-21.138210,'688         ',110.0000,   1
    689, 1,     6.120,     1.860,  0.000000,  0.000000,   1,1.052462,-21.122849,'689         ',110.0000,   1
    690, 1,    12.330,     4.630,  0.000000,  0.000000,   1,1.045706,-21.473120,'690         ',110.0000,   1
    691, 1,    12.330,     4.630,  0.000000,  0.000000,   1,1.045735,-21.477907,'691         ',110.0000,   1
    692, 1,    11.840,     3.840,  0.000000,  0.000000,   1,1.058959,-21.025827,'692         ',110.0000,   1
    693, 1,    11.840,     3.840,  0.000000,  0.000000,   1,1.051639,-21.226269,'693         ',110.0000,   1
    694, 1,     9.370,     3.610,  0.000000,  0.000000,   1,1.046372,-21.350807,'694         ',110.0000,   1
    695, 1,     9.370,     3.610,  0.000000,  0.000000,   1,1.046319,-21.364689,'695         ',110.0000,   1
    696, 1,     4.930,     0.800,  0.000000,  0.000000,   1,1.045054,-32.558872,'696         ',110.0000,   1
    697, 1,    22.980,     7.000,  0.000000,  0.000000,   1,1.057041,-20.344048,'697         ',110.0000,   1
    698, 1,    40.340,    12.280,  0.000000,  0.000000,   1,1.060472,-19.696428,'698         ',110.0000,   1
    699, 1,     3.650,     1.000,  0.000000,  0.000000,   1,1.081898,-4.822712,'699         ',110.0000,   1
    700, 1,     2.760,     0.600,  0.000000,  0.000000,   1,1.081889,-4.828162,'700         ',110.0000,   1
    701, 1,    18.350,     7.380,  0.000000,  0.000000,   1,1.073651,-10.542885,'701         ',110.0000,   1
    702, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073606,-10.540424,'702         ',110.0000,   1
    703, 1,     5.920,     4.000,  0.000000,  0.000000,   1,1.044629,-23.536869,'703         ',110.0000,   1
    704, 1,     1.480,     0.350,  0.000000,  0.000000,   1,1.051570,-20.416948,'704         ',110.0000,   1
    705, 1,     1.480,     0.350,  0.000000,  0.000000,   1,1.051548,-20.413858,'705         ',110.0000,   1
    706, 1,     2.470,     0.000,  0.000000,  0.000000,   1,1.076613,-24.392399,'706         ',110.0000,   1
    707, 1,     6.410,     1.690,  0.000000,  0.000000,   1,1.060261,-20.576727,'707         ',110.0000,   1
    708, 1,     6.410,     1.690,  0.000000,  0.000000,   1,1.061926,-20.240128,'708         ',110.0000,   1
    709, 1,     0.790,     0.240,  0.000000,  0.000000,   1,1.047395,-21.321987,'709         ',110.0000,   1
    710, 1,     0.790,     0.240,  0.000000,  0.000000,   1,1.051162,-20.704288,'710         ',110.0000,   1
    711, 1,    10.360,     4.100,  0.000000,  0.000000,   1,1.060443,-19.811428,'711         ',110.0000,   1
    712, 1,    10.360,     4.100,  0.000000,  0.000000,   1,1.060319,-19.845068,'712         ',110.0000,   1
    713, 1,     9.860,     2.800,  0.000000,  0.000000,   1,1.060476,-20.550838,'713         ',110.0000,   1
    714, 1,     9.860,     2.800,  0.000000,  0.000000,   1,1.060436,-20.557579,'714         ',110.0000,   1
    715, 1,     5.120,     1.000,  0.000000,  0.000000,   1,1.020248,-22.619799,'715         ',110.0000,   1
    716, 1,    10.510,     4.600,  0.000000,  0.000000,   1,1.020063,-22.637487,'716         ',110.0000,   1
    717, 1,    10.650,    -2.500,  0.000000,  0.000000,   1,1.067440,-6.224023,'717         ',110.0000,   1
    718, 1,    10.560,    -2.600,  0.000000,  0.000000,   1,1.067474,-6.243252,'718         ',110.0000,   1
    719, 1,    18.740,     6.660,  0.000000,  0.000000,   1,1.059923,-21.014099,'719         ',110.0000,   1
    720, 1,    18.740,     6.660,  0.000000,  0.000000,   1,1.060008,-21.002527,'720         ',110.0000,   1
    721, 1,     7.890,     2.400,  0.000000,  0.000000,   1,1.059408,-21.010847,'721         ',110.0000,   1
    722, 1,     7.890,     2.400,  0.000000,  0.000000,   1,1.059625,-21.000038,'722         ',110.0000,   1
    723, 1,     8.880,     2.340,  0.000000,  0.000000,   1,1.058397,-19.746977,'723         ',110.0000,   1
    724, 1,     8.880,     2.340,  0.000000,  0.000000,   1,1.058421,-19.730158,'724         ',110.0000,   1
    725, 1,    20.720,     7.150,  0.000000,  0.000000,   1,1.052824,-20.546328,'725         ',110.0000,   1
    726, 1,    20.720,     7.150,  0.000000,  0.000000,   1,1.052654,-20.549740,'726         ',110.0000,   1
    727, 1,     5.420,     1.650,  0.000000,  0.000000,   1,1.048744,-21.028297,'727         ',110.0000,   1
    728, 1,     5.420,     1.650,  0.000000,  0.000000,   1,1.048803,-21.012028,'728         ',110.0000,   1
    729, 1,     2.070,     0.400,  0.000000,  0.000000,   1,1.074426,-6.460183,'729         ',110.0000,   1
    730, 1,     3.230,     1.140,  0.000000,  0.000000,   1,1.017361,-22.750008,'730         ',110.0000,   1
    731, 1,     5.230,     1.430,  0.000000,  0.000000,   1,1.017259,-22.758900,'731         ',110.0000,   1
    732, 1,     9.370,     2.850,  0.000000,  0.000000,   1,1.059835,-21.026030,'732         ',110.0000,   1
    733, 1,     9.370,     2.850,  0.000000,  0.000000,   1,1.050460,-21.386749,'733         ',110.0000,   1
    734, 1,    20.720,     6.520,  0.000000,  0.000000,   1,1.051885,-20.484818,'734         ',110.0000,   1
    735, 1,    20.720,     6.520,  0.000000,  0.000000,   1,1.051688,-20.854090,'735         ',110.0000,   1
    736, 1,    19.730,     7.810,  0.000000,  0.000000,   1,1.050781,-20.908867,'736         ',110.0000,   1
    737, 1,    19.730,     7.810,  0.000000,  0.000000,   1,1.050759,-20.909107,'737         ',110.0000,   1
    738, 1,     4.140,     0.400,  0.000000,  0.000000,   1,1.064265,-22.019470,'738         ',110.0000,   1
    739, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064305,-22.015070,'739         ',110.0000,   1
    740, 2,    27.700,    27.230,  0.000000,  0.000000,   1,1.054550,-20.040539,'740         ',110.0000,   1
    741, 2,    24.700,    24.230,  0.000000,  0.000000,   1,1.054550,-20.556858,'741         ',110.0000,   1
    742, 1,    13.810,     4.910,  0.000000,  0.000000,   1,1.053490,-20.624897,'742         ',110.0000,   1
    743, 1,    13.810,     4.910,  0.000000,  0.000000,   1,1.053490,-20.108578,'743         ',110.0000,   1
    744, 1,     7.890,     2.480,  0.000000,  0.000000,   1,1.059001,-20.960737,'744         ',110.0000,   1
    745, 1,     7.890,     2.480,  0.000000,  0.000000,   1,1.059006,-20.950930,'745         ',110.0000,   1
    746, 1,    19.240,     9.470,  0.000000,  0.000000,   1,1.051245,-21.002378,'746         ',110.0000,   1
    747, 1,    19.240,     9.470,  0.000000,  0.000000,   1,1.051129,-21.009920,'747         ',110.0000,   1
    748, 1,    11.340,     3.450,  0.000000,  0.000000,   1,1.052479,-20.311287,'748         ',110.0000,   1
    749, 1,    11.340,     3.450,  0.000000,  0.000000,   1,1.052495,-20.295107,'749         ',110.0000,   1
    750, 1,    11.840,     4.440,  0.000000,  0.000000,   1,1.050971,-21.007120,'750         ',110.0000,   1
    751, 1,    11.840,     4.450,  0.000000,  0.000000,   1,1.050897,-21.001719,'751         ',110.0000,   1
    752, 1,    20.720,    10.720,  0.000000,  0.000000,   1,1.060412,-20.957247,'752         ',110.0000,   1
    753, 1,    20.720,    10.720,  0.000000,  0.000000,   1,1.052304,-20.928719,'753         ',110.0000,   1
    754, 1,     7.690,     2.340,  0.000000,  0.000000,   1,1.053104,-20.982267,'754         ',110.0000,   1
    755, 1,     7.690,     2.340,  0.000000,  0.000000,   1,1.053139,-20.989557,'755         ',110.0000,   1
    756, 1,    12.330,     3.380,  0.000000,  0.000000,   1,1.060624,-20.081278,'756         ',110.0000,   1
    757, 1,    12.330,     3.380,  0.000000,  0.000000,   1,1.060578,-20.071020,'757         ',110.0000,   1
    758, 1,    14.300,     4.650,  0.000000,  0.000000,   1,1.051525,-20.378098,'758         ',110.0000,   1
    759, 1,    14.300,     4.640,  0.000000,  0.000000,   1,1.051500,-20.387798,'759         ',110.0000,   1
    760, 1,     5.920,     1.620,  0.000000,  0.000000,   1,1.061892,-20.488777,'760         ',110.0000,   1
    761, 1,     5.920,     1.620,  0.000000,  0.000000,   1,1.061938,-20.473320,'761         ',110.0000,   1
    762, 2,    19.730,     8.010,  0.000000,  0.000000,   1,1.047216,-21.215757,'762         ',110.0000,   1
    763, 1,    19.730,     8.010,  0.000000,  0.000000,   1,1.046016,-21.478079,'763         ',110.0000,   1
    764, 2,     4.620,     1.500,  0.000000,  0.000000,   1,1.060298,-23.694420,'764         ',110.0000,   1
    765, 1,     8.200,     3.000,  0.000000,  0.000000,   1,1.060330,-23.686430,'765         ',110.0000,   1
    766, 1,     4.440,     0.200,  0.000000,  0.000000,   1,1.056580,-30.982903,'766         ',110.0000,   1
    767, 1,     8.380,     1.600,  0.000000,  0.000000,   1,1.065176,-24.797850,'767         ',110.0000,   1
    768, 1,     6.410,     0.700,  0.000000,  0.000000,   1,1.065237,-24.796209,'768         ',110.0000,   1
    769, 1,     4.100,     2.000,  0.000000,  0.000000,   1,1.058354,-23.837160,'769         ',110.0000,   1
    770, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.058346,-23.841990,'770         ',110.0000,   1
    771, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.998572,-23.260719,'771         ',110.0000,   1
    772, 2,    12.910,     6.310,  0.000000,  0.000000,   1,1.054521,-21.226429,'772         ',110.0000,   1
    773, 2,    24.910,    16.310,  0.000000,  0.000000,   1,1.053690,-21.049568,'773         ',110.0000,   1
    774, 2,     0.000,   -12.170,  0.000000,  0.000000,   1,1.054745,-21.201578,'774         ',110.0000,   1
    775, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050931,-26.351049,'775         ',110.0000,   1
    776, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068796,-11.561114,'776         ',110.0000,   1
    777, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.086451,-20.909227,'777         ',110.0000,   1
    778, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088246,-20.851269,'778         ',110.0000,   1
    779, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.044404,-28.107962,'779         ',110.0000,   1
    780, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.056876,-19.964529,'780         ',110.0000,   1
    781, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.054823,-20.409687,'781         ',110.0000,   1
    782, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.052756,-24.871740,'782         ',110.0000,   1
    783, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070118,-11.497205,'783         ',110.0000,   1
    784, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.056264,-19.993898,'784         ',110.0000,   1
    785, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.044110,-21.625620,'785         ',110.0000,   1
    786, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.043453,-20.072197,'786         ',110.0000,   1
    787, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.056886,-20.380758,'787         ',110.0000,   1
    788, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060199,-19.733757,'788         ',110.0000,   1
    789, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.041555,-5.373592,'789         ',110.0000,   1
    790, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074324,-10.889164,'790         ',110.0000,   1
    791, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081768,-1.630401,'791         ',110.0000,   1
    792, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.034129,-20.117250,'792         ',110.0000,   1
    793, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037618,-20.159168,'793         ',110.0000,   1
    794, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060844,-22.572990,'794         ',110.0000,   1
    795, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069368,-5.880842,'795         ',110.0000,   1
    796, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076744,-25.473600,'796         ',110.0000,   1
    797, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.041615,-21.314600,'797         ',110.0000,   1
    798, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069789,-11.920395,'798         ',110.0000,   1
    799, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069615,-12.099805,'799         ',110.0000,   1
    800, 1,     8.020,     2.000,  0.000000,  0.000000,   1,1.057445,-20.097538,'800         ',110.0000,   1
    801, 1,     5.820,     2.210,  0.000000,  0.000000,   1,1.046239,-21.402218,'801         ',110.0000,   1
    802, 1,     6.020,     2.430,  0.000000,  0.000000,   1,1.046215,-21.404728,'802         ',110.0000,   1
    803, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.041620,-21.314680,'803         ',110.0000,   1
    804, 1,     3.560,     0.400,  0.000000,  0.000000,   1,1.080552,-21.699980,'804         ',110.0000,   1
    805, 1,     5.420,     1.000,  0.000000,  0.000000,   1,1.068113,-24.673029,'805         ',110.0000,   1
    806, 1,     6.410,     1.000,  0.000000,  0.000000,   1,1.068140,-24.668930,'806         ',110.0000,   1
    807, 1,     2.070,     0.600,  0.000000,  0.000000,   1,1.062040,-7.983903,'807         ',110.0000,   1
    808, 1,     2.070,     0.600,  0.000000,  0.000000,   1,1.062022,-7.967173,'808         ',110.0000,   1
    809, 2,     7.790,     1.000,  0.000000,  0.000000,   1,1.067652,-10.492293,'809         ',110.0000,   1
    810, 1,     7.790,     1.000,  0.000000,  0.000000,   1,1.067785,-10.510495,'810         ',110.0000,   1
    811, 1,     7.300,     3.370,  0.000000,  0.000000,   1,1.071231,-12.032595,'811         ',110.0000,   1
    812, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071071,-12.055315,'812         ',110.0000,   1
    813, 1,     0.590,     0.200,  0.000000,  0.000000,   1,1.084279,-1.746571,'813         ',110.0000,   1
    814, 1,     2.470,     0.100,  0.000000,  0.000000,   1,1.063396,-10.348723,'814         ',110.0000,   1
    815, 1,     2.470,     0.100,  0.000000,  0.000000,   1,1.063489,-10.351655,'815         ',110.0000,   1
    816, 1,     1.180,     0.300,  0.000000,  0.000000,   1,1.080741,-3.920202,'816         ',110.0000,   1
    817, 1,     0.400,     0.100,  0.000000,  0.000000,   1,1.080744,-3.919731,'817         ',110.0000,   1
    818, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082070,-10.520574,'818         ',110.0000,   1
    819, 1,     1.970,     0.600,  0.000000,  0.000000,   1,1.061355,-20.462288,'819         ',110.0000,   1
    820, 1,     1.970,     0.600,  0.000000,  0.000000,   1,1.061282,-20.473890,'820         ',110.0000,   1
    821, 1,     0.100,     0.040,  0.000000,  0.000000,   1,1.057549,-20.250618,'821         ',110.0000,   1
    822, 1,     0.100,     0.040,  0.000000,  0.000000,   1,1.057469,-20.280109,'822         ',110.0000,   1
    823, 1,     2.170,     1.000,  0.000000,  0.000000,   1,1.060326,-11.387485,'823         ',110.0000,   1
    824, 1,     2.070,     1.000,  0.000000,  0.000000,   1,1.060328,-11.386415,'824         ',110.0000,   1
    825, 1,    12.820,     1.300,  0.000000,  0.000000,   1,1.047177,-27.412552,'825         ',110.0000,   1
    826, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.047175,-27.387720,'826         ',110.0000,   1
    827, 1,     4.440,     1.630,  0.000000,  0.000000,   1,1.069570,-12.103075,'827         ',110.0000,   1
    828, 1,     6.910,     1.000,  0.000000,  0.000000,   1,1.032252,-23.414030,'828         ',110.0000,   1
    829, 2,     7.790,    -0.380,  0.000000,  0.000000,   1,1.047217,-24.743650,'829         ',110.0000,   1
    830, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.047166,-24.739790,'830         ',110.0000,   1
    831, 1,     6.510,     3.100,  0.000000,  0.000000,   1,1.034660,-22.878670,'831         ',110.0000,   1
    832, 1,     7.890,     2.000,  0.000000,  0.000000,   1,1.034596,-22.878660,'832         ',110.0000,   1
    833, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072555,-11.069334,'833         ',110.0000,   2
    834, 1,     6.660,     0.300,  0.000000,  0.000000,   1,1.072633,-11.053764,'834         ',110.0000,   2
    835, 1,     2.180,     0.400,  0.000000,  0.000000,   1,1.067017,-7.924683,'835         ',110.0000,   2
    836, 1,     6.260,     1.200,  0.000000,  0.000000,   1,1.070974,-11.312184,'836         ',110.0000,   2
    837, 1,     8.140,     1.200,  0.000000,  0.000000,   1,1.083087,-6.338413,'837         ',110.0000,   2
    838, 1,     6.160,     0.800,  0.000000,  0.000000,   1,1.065628,-11.438745,'838         ',110.0000,   2
    839, 1,    13.900,     2.500,  0.000000,  0.000000,   1,1.075469,-6.513002,'839         ',110.0000,   2
    840, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075375,-6.528122,'840         ',110.0000,   2
    841, 1,    18.870,     5.010,  0.000000,  0.000000,   1,1.069737,-11.600565,'841         ',110.0000,   2
    842, 1,     8.940,     2.500,  0.000000,  0.000000,   1,1.069642,-10.431145,'842         ',110.0000,   2
    843, 1,     4.570,     1.100,  0.000000,  0.000000,   1,1.058325,-7.570383,'843         ',110.0000,   2
    844, 2,    16.390,     4.210,  0.000000,  0.000000,   1,1.070011,-7.069323,'844         ',110.0000,   2
    845, 1,     4.070,     0.000,  0.000000,  0.000000,   1,1.069376,-7.148363,'845         ',110.0000,   2
    846, 1,     5.960,     0.500,  0.000000,  0.000000,   1,1.059632,-9.715774,'846         ',110.0000,   2
    847, 1,     2.610,     0.000,  0.000000,  0.000000,   1,1.059614,-9.721444,'847         ',110.0000,   2
    848, 1,     7.050,     1.300,  0.000000,  0.000000,   1,1.046485,-12.367545,'848         ',110.0000,   2
    849, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.046528,-12.380146,'849         ',110.0000,   2
    850, 1,    14.300,     1.600,  0.000000,  0.000000,   1,1.046016,-12.572895,'850         ',110.0000,   2
    851, 1,     2.480,     0.700,  0.000000,  0.000000,   1,1.072023,-7.825503,'851         ',110.0000,   2
    852, 1,     3.380,     0.400,  0.000000,  0.000000,   1,1.058859,-11.287984,'852         ',110.0000,   2
    853, 2,    11.120,     0.980,  0.000000,  0.000000,   1,1.063967,-10.648844,'853         ',110.0000,   2
    854, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064004,-10.651664,'854         ',110.0000,   2
    855, 1,    10.920,     0.500,  0.000000,  0.000000,   1,1.071287,-6.586392,'855         ',110.0000,   2
    856, 1,     4.970,     0.500,  0.000000,  0.000000,   1,1.072069,-6.277412,'856         ',110.0000,   2
    857, 1,     7.300,     3.600,  0.000000,  0.000000,   1,1.066558,-11.019994,'857         ',110.0000,   2
    858, 1,     6.950,     1.700,  0.000000,  0.000000,   1,1.083188,-6.287013,'858         ',110.0000,   2
    859, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073156,-10.965945,'859         ',110.0000,   2
    860, 1,    14.900,     4.000,  0.000000,  0.000000,   1,1.073168,-10.965055,'860         ',110.0000,   2
    861, 1,    11.920,     2.000,  0.000000,  0.000000,   1,1.072942,-10.980035,'861         ',110.0000,   2
    862, 1,     6.650,     0.100,  0.000000,  0.000000,   1,1.075119,-10.899693,'862         ',110.0000,   2
    863, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082070,-4.571332,'863         ',110.0000,   2
    864, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082047,-4.574742,'864         ',110.0000,   2
    865, 1,     6.850,     0.900,  0.000000,  0.000000,   1,1.075077,-10.905544,'865         ',110.0000,   2
    866, 1,     5.960,     1.000,  0.000000,  0.000000,   1,1.070845,-9.593854,'866         ',110.0000,   2
    867, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076107,-10.778575,'867         ',110.0000,   2
    868, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076015,-10.791534,'868         ',110.0000,   2
    869, 1,     6.460,     0.500,  0.000000,  0.000000,   1,1.069828,-7.132133,'869         ',110.0000,   2
    870, 1,     7.650,     1.100,  0.000000,  0.000000,   1,1.074701,-10.943714,'870         ',110.0000,   2
    871, 1,     7.850,     0.600,  0.000000,  0.000000,   1,1.061644,-11.156234,'871         ',110.0000,   2
    872, 1,     3.480,     0.300,  0.000000,  0.000000,   1,1.075855,-9.856354,'872         ',110.0000,   2
    873, 1,     2.980,     0.500,  0.000000,  0.000000,   1,1.060311,-9.791634,'873         ',110.0000,   2
    874, 1,     5.460,     0.800,  0.000000,  0.000000,   1,1.077498,-6.724662,'874         ',110.0000,   2
    875, 1,     2.980,     0.500,  0.000000,  0.000000,   1,1.069884,-7.059303,'875         ',110.0000,   2
    876, 2,     6.100,    17.000,  0.000000,  0.000000,   1,1.081820,-4.809932,'876         ',110.0000,   2
    877, 1,     5.160,     1.800,  0.000000,  0.000000,   1,1.070296,-7.205393,'877         ',110.0000,   2
    878, 1,    24.830,     9.510,  0.000000,  0.000000,   1,1.059426,-15.901237,'878         ',110.0000,   2
    879, 2,     4.570,     0.670,  0.000000,  0.000000,   1,1.058119,-7.748173,'879         ',110.0000,   2
    880, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.056556,-7.633183,'880         ',110.0000,   2
    881, 1,     3.480,     1.000,  0.000000,  0.000000,   1,1.079973,-4.000102,'881         ',110.0000,   2
    882, 1,     5.560,     2.600,  0.000000,  0.000000,   1,1.072751,-11.325455,'882         ',110.0000,   2
    883, 1,    10.920,     1.600,  0.000000,  0.000000,   1,1.072152,-6.967423,'883         ',110.0000,   2
    884, 1,     4.570,     0.900,  0.000000,  0.000000,   1,1.083734,-3.386992,'884         ',110.0000,   2
    885, 1,    11.220,     0.000,  0.000000,  0.000000,   1,1.060453,-7.690643,'885         ',110.0000,   2
    886, 2,     4.070,     0.700,  0.000000,  0.000000,   1,1.078790,-8.655023,'886         ',110.0000,   2
    887, 2,     9.340,     0.850,  0.000000,  0.000000,   1,1.078821,-8.634674,'887         ',110.0000,   2
    888, 1,     6.950,     1.000,  0.000000,  0.000000,   1,1.081219,-4.402892,'888         ',110.0000,   2
    889, 1,    25.820,     9.010,  0.000000,  0.000000,   1,1.080634,-6.831302,'889         ',110.0000,   2
    890, 1,     8.940,     3.000,  0.000000,  0.000000,   1,1.079919,-6.881583,'890         ',110.0000,   2
    891, 1,    12.910,     6.010,  0.000000,  0.000000,   1,1.080935,-4.418842,'891         ',110.0000,   2
    892, 1,    13.900,     4.000,  0.000000,  0.000000,   1,1.073104,-6.617783,'892         ',110.0000,   2
    893, 1,     7.550,     1.100,  0.000000,  0.000000,   1,1.067221,-7.458943,'893         ',110.0000,   2
    894, 1,     6.790,     1.580,  0.000000,  0.000000,   1,1.046327,-12.487915,'894         ',110.0000,   2
    895, 1,     3.770,     1.800,  0.000000,  0.000000,   1,1.083406,-6.125443,'895         ',110.0000,   2
    896, 1,     4.970,     1.000,  0.000000,  0.000000,   1,1.065469,-9.654674,'896         ',110.0000,   2
    897, 1,     7.450,     1.000,  0.000000,  0.000000,   1,1.081239,-7.376073,'897         ',110.0000,   2
    898, 1,    10.730,     0.000,  0.000000,  0.000000,   1,1.058600,-9.040773,'898         ',110.0000,   2
    899, 1,     2.980,     0.000,  0.000000,  0.000000,   1,1.055701,-6.641953,'899         ',110.0000,   2
    900, 1,     7.450,    20.020,  0.000000,  0.000000,   1,1.054775,-6.719402,'900         ',110.0000,   2
    901, 1,     2.880,     0.600,  0.000000,  0.000000,   1,1.067689,-7.180383,'901         ',110.0000,   2
    902, 1,     5.960,     1.500,  0.000000,  0.000000,   1,1.070209,-10.226224,'902         ',110.0000,   2
    903, 1,     2.290,     0.700,  0.000000,  0.000000,   1,1.048766,-11.253725,'903         ',110.0000,   2
    904, 1,     3.770,     0.800,  0.000000,  0.000000,   1,1.061470,-8.413943,'904         ',110.0000,   2
    905, 1,     2.980,     1.000,  0.000000,  0.000000,   1,1.080201,-7.996373,'905         ',110.0000,   2
    906, 1,     3.110,     1.000,  0.000000,  0.000000,   1,1.057256,-11.565875,'906         ',110.0000,   2
    907, 1,     1.490,     0.500,  0.000000,  0.000000,   1,1.069796,-7.903563,'907         ',110.0000,   2
    908, 1,    11.620,     2.400,  0.000000,  0.000000,   1,1.081804,-5.466172,'908         ',110.0000,   2
    909, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090910,-8.583394,'909         ',110.0000,   2
    910, 1,     3.680,     0.910,  0.000000,  0.000000,   1,1.058990,-12.762195,'910         ',110.0000,   2
    911, 1,     3.040,     1.000,  0.000000,  0.000000,   1,1.070213,-8.192963,'911         ',110.0000,   2
    912, 1,    12.890,     2.740,  0.000000,  0.000000,   1,1.063671,-10.675884,'912         ',110.0000,   2
    913, 1,     0.870,     0.000,  0.000000,  0.000000,   1,1.071427,-8.168584,'913         ',110.0000,   2
    914, 1,    32.280,     6.010,  0.000000,  0.000000,   1,1.067934,-8.129393,'914         ',110.0000,   2
    915, 1,    14.900,     2.000,  0.000000,  0.000000,   1,1.068628,-8.213543,'915         ',110.0000,   2
    916, 1,    10.430,     1.000,  0.000000,  0.000000,   1,1.069119,-8.333713,'916         ',110.0000,   2
    917, 1,     0.870,     0.000,  0.000000,  0.000000,   1,1.071427,-8.168754,'917         ',110.0000,   2
    918, 1,     0.990,     0.000,  0.000000,  0.000000,   1,1.070153,-6.842333,'918         ',110.0000,   2
    919, 1,     4.370,     2.200,  0.000000,  0.000000,   1,1.073867,-5.876853,'919         ',110.0000,   2
    920, 1,     6.060,     0.900,  0.000000,  0.000000,   1,1.058276,-11.578435,'920         ',110.0000,   2
    921, 1,     3.970,     1.000,  0.000000,  0.000000,   1,1.063102,-9.001354,'921         ',110.0000,   2
    922, 2,    13.000,    30.000,  0.000000,  0.000000,   1,1.090910,-8.583394,'922         ',110.0000,   2
    923, 2,     0.000,    -0.460,  0.000000,  0.000000,   1,1.090758,-8.611994,'923         ',110.0000,   2
    924, 1,     4.970,     0.500,  0.000000,  0.000000,   1,1.068627,-8.230653,'924         ',110.0000,   2
    925, 1,    22.840,     5.510,  0.000000,  0.000000,   1,1.071440,-8.165714,'925         ',110.0000,   2
    926, 1,     0.990,     0.000,  0.000000,  0.000000,   1,1.081273,-7.936513,'926         ',110.0000,   2
    927, 1,     6.360,     1.500,  0.000000,  0.000000,   1,1.068719,-7.115833,'927         ',110.0000,   2
    928, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084503,-6.054842,'928         ',110.0000,   2
    929, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084497,-6.062122,'929         ',110.0000,   2
    930, 1,    10.030,     2.300,  0.000000,  0.000000,   1,1.069116,-7.086743,'930         ',110.0000,   2
    931, 2,    11.670,     5.150,  0.000000,  0.000000,   1,1.068074,-7.144873,'931         ',110.0000,   2
    932, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068089,-7.142893,'932         ',110.0000,   2
    933, 1,     5.760,     1.800,  0.000000,  0.000000,   1,1.069079,-7.089793,'933         ',110.0000,   2
    934, 1,     5.160,     1.200,  0.000000,  0.000000,   1,1.078953,-6.440863,'934         ',110.0000,   2
    935, 1,     9.930,     1.500,  0.000000,  0.000000,   1,1.051776,-10.200314,'935         ',110.0000,   2
    936, 1,     2.980,     1.000,  0.000000,  0.000000,   1,1.051826,-10.186814,'936         ',110.0000,   2
    937, 2,    13.610,     2.270,  0.000000,  0.000000,   1,1.074243,-10.165113,'937         ',110.0000,   2
    938, 1,     6.950,     1.500,  0.000000,  0.000000,   1,1.051912,-10.177144,'938         ',110.0000,   2
    939, 1,     6.460,     0.500,  0.000000,  0.000000,   1,1.070888,-7.037713,'939         ',110.0000,   2
    940, 1,    17.880,     2.500,  0.000000,  0.000000,   1,1.068322,-8.357643,'940         ',110.0000,   2
    941, 1,    12.410,     3.500,  0.000000,  0.000000,   1,1.084717,-9.079483,'941         ',110.0000,   2
    942, 1,    16.590,     4.910,  0.000000,  0.000000,   1,1.065469,-7.640103,'942         ',110.0000,   2
    943, 1,     8.940,     3.200,  0.000000,  0.000000,   1,1.055385,-9.500744,'943         ',110.0000,   2
    944, 1,    18.570,     4.830,  0.000000,  0.000000,   1,1.064889,-12.157995,'944         ',110.0000,   2
    945, 1,     8.290,     0.200,  0.000000,  0.000000,   1,1.070707,-11.562975,'945         ',110.0000,   2
    946, 1,    14.760,     1.610,  0.000000,  0.000000,   1,1.069549,-11.590984,'946         ',110.0000,   2
    947, 2,     0.470,    -0.190,  0.000000,  0.000000,   1,1.072377,-11.135263,'947         ',110.0000,   2
    948, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072383,-11.144275,'948         ',110.0000,   2
    949, 1,    11.920,     1.200,  0.000000,  0.000000,   1,1.078142,-5.192682,'949         ',110.0000,   2
    950, 1,     5.960,     0.600,  0.000000,  0.000000,   1,1.086017,-6.295013,'950         ',110.0000,   2
    951, 1,     4.670,     2.300,  0.000000,  0.000000,   1,1.078065,-5.221882,'951         ',110.0000,   2
    952, 1,    10.110,     2.780,  0.000000,  0.000000,   1,1.073243,-11.243105,'952         ',110.0000,   2
    953, 2,     0.000,    -0.120,  0.000000,  0.000000,   1,1.073205,-11.241404,'953         ',110.0000,   2
    954, 1,     4.750,     0.800,  0.000000,  0.000000,   1,1.073539,-11.229754,'954         ',110.0000,   2
    955, 1,    10.580,     1.390,  0.000000,  0.000000,   1,1.072587,-11.397585,'955         ',110.0000,   2
    956, 1,     6.950,     1.500,  0.000000,  0.000000,   1,1.066110,-9.446294,'956         ',110.0000,   2
    957, 1,     8.040,     3.080,  0.000000,  0.000000,   1,1.045323,-13.972956,'957         ',110.0000,   2
    958, 1,     3.670,     0.900,  0.000000,  0.000000,   1,1.065444,-7.642253,'958         ',110.0000,   2
    959, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075163,-11.166574,'959         ',110.0000,   2
    960, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074970,-11.190715,'960         ',110.0000,   2
    961, 1,     2.680,     0.000,  0.000000,  0.000000,   1,1.065177,-10.933345,'961         ',110.0000,   2
    962, 1,    12.220,     1.820,  0.000000,  0.000000,   1,1.071050,-11.560565,'962         ',110.0000,   2
    963, 1,    13.590,     1.380,  0.000000,  0.000000,   1,1.070249,-11.239005,'963         ',110.0000,   2
    964, 1,    16.270,     2.310,  0.000000,  0.000000,   1,1.068965,-11.742205,'964         ',110.0000,   2
    965, 1,     2.160,     0.120,  0.000000,  0.000000,   1,1.073896,-11.200145,'965         ',110.0000,   2
    966, 1,     0.650,     0.060,  0.000000,  0.000000,   1,1.073897,-11.195764,'966         ',110.0000,   2
    967, 2,    10.620,     0.730,  0.000000,  0.000000,   1,1.070082,-11.262985,'967         ',110.0000,   2
    968, 1,     4.270,     0.600,  0.000000,  0.000000,   1,1.071183,-11.165365,'968         ',110.0000,   2
    969, 1,    11.000,     1.630,  0.000000,  0.000000,   1,1.073109,-11.238735,'969         ',110.0000,   2
    970, 2,     1.990,    -0.290,  0.000000,  0.000000,   1,1.081841,-4.570242,'970         ',110.0000,   2
    971, 1,     0.990,     1.000,  0.000000,  0.000000,   1,1.081765,-4.547321,'971         ',110.0000,   2
    972, 1,     2.480,     0.000,  0.000000,  0.000000,   1,1.070617,-11.008614,'972         ',110.0000,   2
    973, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062707,-8.425994,'973         ',110.0000,   2
    974, 1,    10.920,     3.000,  0.000000,  0.000000,   1,1.066306,-6.175642,'974         ',110.0000,   2
    975, 1,     9.830,     2.500,  0.000000,  0.000000,   1,1.047064,-13.003726,'975         ',110.0000,   2
    976, 1,     2.380,     0.000,  0.000000,  0.000000,   1,1.058070,-9.234604,'976         ',110.0000,   2
    977, 1,     6.950,     3.000,  0.000000,  0.000000,   1,1.064689,-10.888385,'977         ',110.0000,   2
    978, 1,     0.990,     0.000,  0.000000,  0.000000,   1,1.069526,-14.205336,'978         ',110.0000,   2
    979, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084198,-7.857653,'979         ',110.0000,   2
    980, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084317,-7.855983,'980         ',110.0000,   2
    981, 1,    15.290,     2.800,  0.000000,  0.000000,   1,1.079101,-4.114771,'981         ',110.0000,   2
    982, 1,    24.830,     5.010,  0.000000,  0.000000,   1,1.062707,-8.425994,'982         ',110.0000,   2
    983, 1,     6.520,     3.900,  0.000000,  0.000000,   1,1.062719,-8.425504,'983         ',110.0000,   2
    984, 1,     5.960,     1.000,  0.000000,  0.000000,   1,1.078717,-3.941642,'984         ',110.0000,   2
    985, 2,    24.730,     8.210,  0.000000,  0.000000,   1,1.078022,-4.047391,'985         ',110.0000,   2
    986, 1,     6.460,     1.000,  0.000000,  0.000000,   1,1.071345,-7.232303,'986         ',110.0000,   2
    987, 1,    16.490,     0.800,  0.000000,  0.000000,   1,1.057694,-9.178874,'987         ',110.0000,   2
    988, 1,     4.070,     0.700,  0.000000,  0.000000,   1,1.059257,-11.602605,'988         ',110.0000,   2
    989, 1,     5.460,     1.400,  0.000000,  0.000000,   1,1.080899,-4.975572,'989         ',110.0000,   2
    990, 2,    15.790,     2.000,  0.000000,  0.000000,   1,1.056758,-7.750874,'990         ',110.0000,   2
    991, 1,     7.750,     2.900,  0.000000,  0.000000,   1,1.079151,-4.733102,'991         ',110.0000,   2
    992, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072586,-7.174583,'992         ',110.0000,   2
    993, 1,     2.980,     0.000,  0.000000,  0.000000,   1,1.070229,-11.551605,'993         ',110.0000,   2
    994, 1,     3.970,     1.000,  0.000000,  0.000000,   1,1.059536,-9.719634,'994         ',110.0000,   2
    995, 2,     8.630,     1.700,  0.000000,  0.000000,   1,1.062030,-11.377134,'995         ',110.0000,   2
    996, 1,     0.100,     0.000,  0.000000,  0.000000,   1,1.081352,-4.553362,'996         ',110.0000,   2
    997, 1,     2.480,     1.000,  0.000000,  0.000000,   1,1.060895,-8.918633,'997         ',110.0000,   2
    998, 1,     5.660,     0.200,  0.000000,  0.000000,   1,1.070409,-7.178953,'998         ',110.0000,   2
    999, 1,    39.720,     9.510,  0.000000,  0.000000,   1,1.068230,-8.246964,'999         ',110.0000,   2
   1000, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068361,-8.211423,'1000        ',110.0000,   2
   1001, 1,     5.120,     0.000,  0.000000,  0.000000,   1,1.067985,-8.295824,'1001        ',110.0000,   2
   1002, 1,     1.490,     0.400,  0.000000,  0.000000,   1,1.080511,-4.223622,'1002        ',110.0000,   2
   1003, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081901,-7.220943,'1003        ',110.0000,   2
   1004, 1,    69.520,    30.030,  0.000000,  0.000000,   1,1.081893,-7.220713,'1004        ',110.0000,   2
   1005, 1,     5.120,     0.000,  0.000000,  0.000000,   1,1.068025,-8.287133,'1005        ',110.0000,   2
   1006, 2,    14.400,     3.710,  0.000000,  0.000000,   1,1.064453,-8.776053,'1006        ',110.0000,   2
   1007, 1,    36.150,     3.500,  0.000000,  0.000000,   1,1.063443,-8.866653,'1007        ',110.0000,   2
   1008, 1,     6.260,     1.100,  0.000000,  0.000000,   1,1.067388,-7.869864,'1008        ',110.0000,   2
   1009, 1,     7.150,     0.400,  0.000000,  0.000000,   1,1.066077,-11.044935,'1009        ',110.0000,   2
   1010, 1,     3.970,     0.500,  0.000000,  0.000000,   1,1.061108,-9.812104,'1010        ',110.0000,   2
   1011, 2,    13.000,    30.000,  0.000000,  0.000000,   1,1.090910,-2.256081,'1011        ',110.0000,   2
   1012, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090940,-2.282351,'1012        ',110.0000,   2
   1013, 2,     0.000,    -0.570,  0.000000,  0.000000,   1,1.060989,-9.628864,'1013        ',110.0000,   2
   1014, 1,     4.470,     0.500,  0.000000,  0.000000,   1,1.070162,-6.815873,'1014        ',110.0000,   2
   1015, 1,     4.970,     1.000,  0.000000,  0.000000,   1,1.080335,-9.378413,'1015        ',110.0000,   2
   1016, 2,     0.990,    -0.120,  0.000000,  0.000000,   1,1.076824,-9.541964,'1016        ',110.0000,   2
   1017, 1,     6.360,     0.300,  0.000000,  0.000000,   1,1.058362,-11.416445,'1017        ',110.0000,   2
   1018, 1,     9.440,     0.200,  0.000000,  0.000000,   1,1.058200,-11.473494,'1018        ',110.0000,   2
   1019, 1,     2.230,    -0.830,  0.000000,  0.000000,   1,1.062569,-11.491585,'1019        ',110.0000,   2
   1020, 1,     4.370,     0.300,  0.000000,  0.000000,   1,1.062755,-11.523505,'1020        ',110.0000,   2
   1021, 1,     2.180,     0.700,  0.000000,  0.000000,   1,1.079714,-8.535482,'1021        ',110.0000,   2
   1022, 1,     5.460,     2.000,  0.000000,  0.000000,   1,1.056528,-9.352414,'1022        ',110.0000,   2
   1023, 1,    17.580,     4.600,  0.000000,  0.000000,   1,1.059225,-8.545154,'1023        ',110.0000,   2
   1024, 1,     6.950,     0.500,  0.000000,  0.000000,   1,1.064789,-9.831894,'1024        ',110.0000,   2
   1025, 1,     1.990,     1.100,  0.000000,  0.000000,   1,1.081275,-4.460552,'1025        ',110.0000,   2
   1026, 1,     8.140,     0.000,  0.000000,  0.000000,   1,1.056512,-9.389584,'1026        ',110.0000,   2
   1027, 1,    12.810,     1.000,  0.000000,  0.000000,   1,1.058193,-9.218934,'1027        ',110.0000,   2
   1028, 1,     4.650,     0.000,  0.000000,  0.000000,   1,1.058220,-9.214754,'1028        ',110.0000,   2
   1029, 1,     5.560,     0.500,  0.000000,  0.000000,   1,1.056684,-9.333283,'1029        ',110.0000,   2
   1030, 1,    16.880,     5.010,  0.000000,  0.000000,   1,1.068684,-9.843834,'1030        ',110.0000,   2
   1031, 1,    29.790,     9.010,  0.000000,  0.000000,   1,1.072586,-7.174583,'1031        ',110.0000,   2
   1032, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072618,-7.158923,'1032        ',110.0000,   2
   1033, 1,    12.610,     1.600,  0.000000,  0.000000,   1,1.055242,-13.100045,'1033        ',110.0000,   2
   1034, 1,     8.940,     0.500,  0.000000,  0.000000,   1,1.068675,-9.911984,'1034        ',110.0000,   2
   1035, 1,     1.490,     0.500,  0.000000,  0.000000,   1,1.060458,-9.774854,'1035        ',110.0000,   2
   1036, 2,     0.000,     1.900,  0.000000,  0.000000,   1,1.075720,-6.219263,'1036        ',110.0000,   2
   1037, 1,    13.010,     4.100,  0.000000,  0.000000,   1,1.073382,-10.777204,'1037        ',110.0000,   2
   1038, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073388,-10.767673,'1038        ',110.0000,   2
   1039, 1,    14.400,     2.500,  0.000000,  0.000000,   1,1.065225,-10.473034,'1039        ',110.0000,   2
   1040, 1,     2.780,     0.600,  0.000000,  0.000000,   1,1.056748,-7.751743,'1040        ',110.0000,   2
   1041, 1,    16.590,     4.000,  0.000000,  0.000000,   1,1.071936,-6.715013,'1041        ',110.0000,   2
   1042, 2,     6.950,     1.830,  0.000000,  0.000000,   1,1.060103,-7.065073,'1042        ',110.0000,   2
   1043, 1,     4.970,     1.000,  0.000000,  0.000000,   1,1.073728,-9.415294,'1043        ',110.0000,   2
   1044, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073774,-9.416803,'1044        ',110.0000,   2
   1045, 1,     9.930,     2.000,  0.000000,  0.000000,   1,1.071350,-9.715983,'1045        ',110.0000,   2
   1046, 1,    14.900,     3.000,  0.000000,  0.000000,   1,1.071218,-9.669204,'1046        ',110.0000,   2
   1047, 1,    11.920,     2.000,  0.000000,  0.000000,   1,1.065247,-10.436153,'1047        ',110.0000,   2
   1048, 1,     4.670,     2.100,  0.000000,  0.000000,   1,1.080852,-5.961513,'1048        ',110.0000,   2
   1049, 1,    11.020,     2.200,  0.000000,  0.000000,   1,1.067024,-10.647665,'1049        ',110.0000,   2
   1050, 1,     5.660,     1.600,  0.000000,  0.000000,   1,1.076580,-6.342333,'1050        ',110.0000,   2
   1051, 1,    10.330,     2.600,  0.000000,  0.000000,   1,1.072108,-6.725023,'1051        ',110.0000,   2
   1052, 1,     6.950,     0.000,  0.000000,  0.000000,   1,1.075288,-6.537073,'1052        ',110.0000,   2
   1053, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084420,-5.454883,'1053        ',110.0000,   2
   1054, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084383,-5.461672,'1054        ',110.0000,   2
   1055, 1,     0.990,     0.000,  0.000000,  0.000000,   1,1.069561,-9.772544,'1055        ',110.0000,   2
   1056, 1,    18.370,     6.010,  0.000000,  0.000000,   1,1.075536,-6.226832,'1056        ',110.0000,   2
   1057, 2,    13.410,     2.300,  0.000000,  0.000000,   1,1.073755,-6.633203,'1057        ',110.0000,   2
   1058, 1,     5.540,     2.250,  0.000000,  0.000000,   1,1.077080,-6.085192,'1058        ',110.0000,   2
   1059, 1,     4.170,     1.200,  0.000000,  0.000000,   1,1.072787,-6.361322,'1059        ',110.0000,   2
   1060, 2,     2.680,     1.030,  0.000000,  0.000000,   1,1.081783,-4.815562,'1060        ',110.0000,   2
   1061, 1,     2.980,     0.500,  0.000000,  0.000000,   1,1.070301,-6.929163,'1061        ',110.0000,   2
   1062, 2,     5.820,     3.040,  0.000000,  0.000000,   1,1.071373,-11.312124,'1062        ',110.0000,   2
   1063, 1,     5.960,     1.000,  0.000000,  0.000000,   1,1.064170,-9.733824,'1063        ',110.0000,   2
   1064, 1,    13.060,     3.500,  0.000000,  0.000000,   1,1.071093,-11.310995,'1064        ',110.0000,   2
   1065, 1,     5.960,     1.500,  0.000000,  0.000000,   1,1.059714,-6.289093,'1065        ',110.0000,   2
   1066, 1,    11.920,     1.000,  0.000000,  0.000000,   1,1.062638,-7.049823,'1066        ',110.0000,   2
   1067, 2,     4.870,     1.200,  0.000000,  0.000000,   1,1.083249,-6.447143,'1067        ',110.0000,   2
   1068, 1,     8.340,     0.900,  0.000000,  0.000000,   1,1.081375,-6.614953,'1068        ',110.0000,   2
   1069, 1,     4.070,     0.800,  0.000000,  0.000000,   1,1.069234,-7.009103,'1069        ',110.0000,   2
   1070, 1,     6.460,     3.700,  0.000000,  0.000000,   1,1.079981,-5.487173,'1070        ',110.0000,   2
   1071, 2,     0.000,     1.000,  0.000000,  0.000000,   1,1.090910,-5.945492,'1071        ',110.0000,   2
   1072, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090883,-5.950202,'1072        ',110.0000,   2
   1073, 1,     2.980,     0.500,  0.000000,  0.000000,   1,1.060358,-9.796984,'1073        ',110.0000,   2
   1074, 1,     3.970,     1.000,  0.000000,  0.000000,   1,1.054584,-10.052713,'1074        ',110.0000,   2
   1075, 1,     3.970,     0.500,  0.000000,  0.000000,   1,1.061765,-9.804914,'1075        ',110.0000,   2
   1076, 1,    14.100,     2.900,  0.000000,  0.000000,   1,1.075635,-6.456523,'1076        ',110.0000,   2
   1077, 1,     4.970,     0.300,  0.000000,  0.000000,   1,1.085400,-3.137661,'1077        ',110.0000,   2
   1078, 1,    19.860,     6.010,  0.000000,  0.000000,   1,1.060838,-9.580274,'1078        ',110.0000,   2
   1079, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060857,-9.578574,'1079        ',110.0000,   2
   1080, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060838,-9.580274,'1080        ',110.0000,   2
   1081, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069969,-11.561065,'1081        ',110.0000,   2
   1082, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060838,-9.580274,'1082        ',110.0000,   2
   1083, 1,     6.850,     1.700,  0.000000,  0.000000,   1,1.082514,-6.513013,'1083        ',110.0000,   2
   1084, 1,     2.980,     0.500,  0.000000,  0.000000,   1,1.075610,-5.177872,'1084        ',110.0000,   2
   1085, 1,    11.920,     2.000,  0.000000,  0.000000,   1,1.060928,-9.627584,'1085        ',110.0000,   2
   1086, 2,    14.840,    28.520,  0.000000,  0.000000,   1,1.081820,-4.345652,'1086        ',110.0000,   2
   1087, 2,    31.550,    28.520,  0.000000,  0.000000,   1,1.081820,-6.745422,'1087        ',110.0000,   2
   1088, 1,     8.640,     3.400,  0.000000,  0.000000,   1,1.069861,-6.980013,'1088        ',110.0000,   2
   1089, 1,     0.990,     0.000,  0.000000,  0.000000,   1,1.061124,-9.496223,'1089        ',110.0000,   2
   1090, 1,    11.020,     3.300,  0.000000,  0.000000,   1,1.080248,-4.529062,'1090        ',110.0000,   2
   1091, 1,     6.160,     2.000,  0.000000,  0.000000,   1,1.075782,-5.443362,'1091        ',110.0000,   2
   1092, 1,     7.650,     0.800,  0.000000,  0.000000,   1,1.078531,-7.739053,'1092        ',110.0000,   2
   1093, 1,     6.260,     1.700,  0.000000,  0.000000,   1,1.068400,-7.196533,'1093        ',110.0000,   2
   1094, 1,     9.440,     2.100,  0.000000,  0.000000,   1,1.076252,-5.734622,'1094        ',110.0000,   2
   1095, 1,    12.020,     2.900,  0.000000,  0.000000,   1,1.060762,-9.213814,'1095        ',110.0000,   2
   1096, 1,     5.460,     1.700,  0.000000,  0.000000,   1,1.064000,-8.990764,'1096        ',110.0000,   2
   1097, 1,     2.480,     0.100,  0.000000,  0.000000,   1,1.072559,-6.791833,'1097        ',110.0000,   2
   1098, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072586,-7.174583,'1098        ',110.0000,   2
   1099, 2,     4.670,    -0.120,  0.000000,  0.000000,   1,1.080603,-8.394624,'1099        ',110.0000,   2
   1100, 1,     1.490,     1.000,  0.000000,  0.000000,   1,1.059961,-9.275104,'1100        ',110.0000,   2
   1101, 1,     4.770,     0.800,  0.000000,  0.000000,   1,1.087764,-6.135242,'1101        ',110.0000,   2
   1102, 1,    10.920,     4.000,  0.000000,  0.000000,   1,1.072671,-12.597935,'1102        ',110.0000,   2
   1103, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073728,-9.415294,'1103        ',110.0000,   2
   1104, 1,     3.930,     1.800,  0.000000,  0.000000,   1,1.061505,-10.497375,'1104        ',110.0000,   2
   1105, 1,     8.080,     2.150,  0.000000,  0.000000,   1,1.054251,-9.183993,'1105        ',110.0000,   2
   1106, 1,     7.950,     1.000,  0.000000,  0.000000,   1,1.066278,-7.108593,'1106        ',110.0000,   2
   1107, 1,     5.960,     0.600,  0.000000,  0.000000,   1,1.066949,-11.060184,'1107        ',110.0000,   2
   1108, 1,     4.970,     2.000,  0.000000,  0.000000,   1,1.065864,-8.797724,'1108        ',110.0000,   2
   1109, 1,    10.920,     1.000,  0.000000,  0.000000,   1,1.065113,-6.069012,'1109        ',110.0000,   2
   1110, 1,    10.200,     1.130,  0.000000,  0.000000,   1,1.070703,-11.213424,'1110        ',110.0000,   2
   1111, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062579,-9.760444,'1111        ',110.0000,   2
   1112, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073204,-10.962833,'1112        ',110.0000,   2
   1113, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073155,-10.965955,'1113        ',110.0000,   2
   1114, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080292,-6.855103,'1114        ',110.0000,   2
   1115, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081273,-7.936463,'1115        ',110.0000,   2
   1116, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070503,-6.971923,'1116        ',110.0000,   2
   1117, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075937,-5.431512,'1117        ',110.0000,   2
   1118, 1,    11.320,     1.300,  0.000000,  0.000000,   1,1.082875,-7.808963,'1118        ',110.0000,   2
   1119, 1,     5.520,     0.000,  0.000000,  0.000000,   1,1.082861,-7.794963,'1119        ',110.0000,   2
   1120, 1,     2.580,     1.400,  0.000000,  0.000000,   1,1.083855,-6.419403,'1120        ',110.0000,   2
   1121, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060838,-9.580274,'1121        ',110.0000,   2
   1122, 1,     3.480,     1.000,  0.000000,  0.000000,   1,1.083023,-7.799953,'1122        ',110.0000,   2
   1123, 1,     3.080,     1.700,  0.000000,  0.000000,   1,1.070573,-8.974024,'1123        ',110.0000,   2
   1124, 1,     7.450,     0.000,  0.000000,  0.000000,   1,1.082997,-7.907763,'1124        ',110.0000,   2
   1125, 1,     7.750,     2.200,  0.000000,  0.000000,   1,1.082600,-7.860243,'1125        ',110.0000,   2
   1126, 2,     2.980,     0.790,  0.000000,  0.000000,   1,1.059790,-9.764594,'1126        ',110.0000,   2
   1127, 1,     6.950,     1.500,  0.000000,  0.000000,   1,1.063751,-10.220754,'1127        ',110.0000,   2
   1128, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082410, 0.390750,'1128        ',110.0000,   3
   1129, 1,     0.530,    -0.400,  0.000000,  0.000000,   1,1.080118,-1.052960,'1129        ',110.0000,   3
   1130, 1,     3.300,     0.150,  0.000000,  0.000000,   1,1.073827,-5.392712,'1130        ',110.0000,   3
   1131, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080313,-5.722122,'1131        ',110.0000,   3
   1132, 2,    53.020,    34.910,  0.000000,  0.000000,   1,1.073647,-5.383752,'1132        ',110.0000,   3
   1133, 2,     0.000,     0.570,  0.000000,  0.000000,   1,1.073871,-5.389533,'1133        ',110.0000,   3
   1134, 1,     1.850,     0.800,  0.000000,  0.000000,   1,1.070330,-4.968772,'1134        ',110.0000,   3
   1135, 1,     8.550,     4.170,  0.000000,  0.000000,   1,1.070341,-4.965502,'1135        ',110.0000,   3
   1136, 1,     1.500,     0.070,  0.000000,  0.000000,   1,1.079485,-1.064930,'1136        ',110.0000,   3
   1137, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077723,-2.574071,'1137        ',110.0000,   3
   1138, 1,     4.280,     1.580,  0.000000,  0.000000,   1,1.077691,-2.560801,'1138        ',110.0000,   3
   1139, 1,     7.770,     3.020,  0.000000,  0.000000,   1,1.073102,-3.955782,'1139        ',110.0000,   3
   1140, 1,     9.140,     4.420,  0.000000,  0.000000,   1,1.073101,-3.953441,'1140        ',110.0000,   3
   1141, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073141,-3.947491,'1141        ',110.0000,   3
   1142, 1,    10.810,     1.950,  0.000000,  0.000000,   1,1.078947,-5.336422,'1142        ',110.0000,   3
   1143, 1,     7.500,     2.450,  0.000000,  0.000000,   1,1.078871,-5.348823,'1143        ',110.0000,   3
   1144, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.087345,-0.904430,'1144        ',110.0000,   3
   1145, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.087359,-0.907140,'1145        ',110.0000,   3
   1146, 1,    11.220,     4.720,  0.000000,  0.000000,   1,1.070405,-1.776191,'1146        ',110.0000,   3
   1147, 1,     3.210,     2.410,  0.000000,  0.000000,   1,1.070585,-1.759941,'1147        ',110.0000,   3
   1148, 1,     5.480,     2.300,  0.000000,  0.000000,   1,1.077406,-3.741632,'1148        ',110.0000,   3
   1149, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077451,-3.747062,'1149        ',110.0000,   3
   1150, 1,    18.760,     5.170,  0.000000,  0.000000,   1,1.070291,-7.280374,'1150        ',110.0000,   3
   1151, 1,    17.340,     4.510,  0.000000,  0.000000,   1,1.070262,-7.289853,'1151        ',110.0000,   3
   1152, 1,    12.850,     4.820,  0.000000,  0.000000,   1,1.074532,-2.144961,'1152        ',110.0000,   3
   1153, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075150,-1.182420,'1153        ',110.0000,   3
   1154, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074595,-2.140841,'1154        ',110.0000,   3
   1155, 1,     6.530,     2.470,  0.000000,  0.000000,   1,1.077899,-3.232201,'1155        ',110.0000,   3
   1156, 1,     2.890,     1.040,  0.000000,  0.000000,   1,1.077774,-3.234082,'1156        ',110.0000,   3
   1157, 1,     7.280,     2.860,  0.000000,  0.000000,   1,1.072350,-7.130793,'1157        ',110.0000,   3
   1158, 1,     4.230,     1.790,  0.000000,  0.000000,   1,1.072345,-7.136893,'1158        ',110.0000,   3
   1159, 1,     2.940,     1.140,  0.000000,  0.000000,   1,1.056106,-7.389343,'1159        ',110.0000,   3
   1160, 1,     2.140,     1.130,  0.000000,  0.000000,   1,1.080253,-5.934322,'1160        ',110.0000,   3
   1161, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.056128,-7.388513,'1161        ',110.0000,   3
   1162, 1,     7.480,     6.320,  0.000000,  0.000000,   1,1.075469,-1.624881,'1162        ',110.0000,   3
   1163, 1,     6.620,     3.710,  0.000000,  0.000000,   1,1.075314,-1.633261,'1163        ',110.0000,   3
   1164, 2,     4.180,     3.460,  0.000000,  0.000000,   1,1.081820,-0.639470,'1164        ',110.0000,   3
   1165, 1,     7.490,     4.580,  0.000000,  0.000000,   1,1.081641,-0.644860,'1165        ',110.0000,   3
   1166, 1,     8.700,     5.520,  0.000000,  0.000000,   1,1.049527,-5.982322,'1166        ',110.0000,   3
   1167, 1,     3.740,     1.810,  0.000000,  0.000000,   1,1.047136,-1.677941,'1167        ',110.0000,   3
   1168, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.048130,-1.641741,'1168        ',110.0000,   3
   1169, 1,    10.000,     2.580,  0.000000,  0.000000,   1,1.063307,-7.149223,'1169        ',110.0000,   3
   1170, 1,     4.700,     2.700,  0.000000,  0.000000,   1,1.063245,-7.159873,'1170        ',110.0000,   3
   1171, 1,     8.010,     2.510,  0.000000,  0.000000,   1,1.080920,-2.408631,'1171        ',110.0000,   3
   1172, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081644,-2.102131,'1172        ',110.0000,   3
   1173, 1,     0.750,     0.390,  0.000000,  0.000000,   1,1.079922,-3.188591,'1173        ',110.0000,   3
   1174, 1,     2.780,     1.040,  0.000000,  0.000000,   1,1.079127,-3.163001,'1174        ',110.0000,   3
   1175, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079936,-3.188091,'1175        ',110.0000,   3
   1176, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079173,-3.160951,'1176        ',110.0000,   3
   1177, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.089394, 2.956151,'1177        ',110.0000,   3
   1178, 1,     0.850,     0.200,  0.000000,  0.000000,   1,1.089398, 2.976271,'1178        ',110.0000,   3
   1179, 1,     2.180,     1.150,  0.000000,  0.000000,   1,1.069538,-7.007333,'1179        ',110.0000,   3
   1180, 1,     2.310,     0.450,  0.000000,  0.000000,   1,1.069533,-7.008273,'1180        ',110.0000,   3
   1181, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070326,-6.950353,'1181        ',110.0000,   3
   1182, 1,     7.700,     2.560,  0.000000,  0.000000,   1,1.077334,-2.839461,'1182        ',110.0000,   3
   1183, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077399,-2.848651,'1183        ',110.0000,   3
   1184, 1,     6.520,     1.500,  0.000000,  0.000000,   1,1.065375,-4.470541,'1184        ',110.0000,   3
   1185, 1,     0.850,     0.100,  0.000000,  0.000000,   1,1.065391,-4.467862,'1185        ',110.0000,   3
   1186, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076944,-3.436961,'1186        ',110.0000,   3
   1187, 1,     8.650,     0.500,  0.000000,  0.000000,   1,1.067761, 0.113010,'1187        ',110.0000,   3
   1188, 2,    12.510,     7.510,  0.000000,  0.000000,   1,1.081820,-0.522080,'1188        ',110.0000,   3
   1189, 2,     2.000,     4.000,  0.000000,  0.000000,   1,1.081820,-0.082410,'1189        ',110.0000,   3
   1190, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077648,-5.418832,'1190        ',110.0000,   3
   1191, 1,     5.030,     1.890,  0.000000,  0.000000,   1,1.077597,-5.423342,'1191        ',110.0000,   3
   1192, 1,     7.460,     3.040,  0.000000,  0.000000,   1,1.062155,-7.280213,'1192        ',110.0000,   3
   1193, 1,     7.280,     3.160,  0.000000,  0.000000,   1,1.062147,-7.285984,'1193        ',110.0000,   3
   1194, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.040517,-2.667951,'1194        ',110.0000,   3
   1195, 1,    16.930,    -0.040,  0.000000,  0.000000,   1,1.040529,-2.665691,'1195        ',110.0000,   3
   1196, 1,     8.230,     2.160,  0.000000,  0.000000,   1,1.081621,-0.375600,'1196        ',110.0000,   3
   1197, 1,     8.770,     2.660,  0.000000,  0.000000,   1,1.081403,-0.430550,'1197        ',110.0000,   3
   1198, 1,     0.320,     0.200,  0.000000,  0.000000,   1,1.080897,-2.413451,'1198        ',110.0000,   3
   1199, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081703,-2.103231,'1199        ',110.0000,   3
   1200, 1,    10.150,     4.010,  0.000000,  0.000000,   1,1.076439,-3.148681,'1200        ',110.0000,   3
   1201, 1,    16.560,     7.020,  0.000000,  0.000000,   1,1.077143,-1.691861,'1201        ',110.0000,   3
   1202, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077351,-1.684601,'1202        ',110.0000,   3
   1203, 1,    16.610,     6.220,  0.000000,  0.000000,   1,1.076385,-3.150951,'1203        ',110.0000,   3
   1204, 1,    15.010,     4.660,  0.000000,  0.000000,   1,1.072740,-6.539653,'1204        ',110.0000,   3
   1205, 1,     0.000,     0.120,  0.000000,  0.000000,   1,1.072680,-6.542633,'1205        ',110.0000,   3
   1206, 1,     1.870,     0.800,  0.000000,  0.000000,   1,1.077457,-3.701891,'1206        ',110.0000,   3
   1207, 1,     3.340,     1.420,  0.000000,  0.000000,   1,1.077473,-3.706162,'1207        ',110.0000,   3
   1208, 1,     6.840,     2.210,  0.000000,  0.000000,   1,1.076009,-1.913601,'1208        ',110.0000,   3
   1209, 1,    13.140,     4.110,  0.000000,  0.000000,   1,1.070270,-1.728741,'1209        ',110.0000,   3
   1210, 1,     3.630,     1.300,  0.000000,  0.000000,   1,1.081222,-1.428581,'1210        ',110.0000,   3
   1211, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081425,-1.377420,'1211        ',110.0000,   3
   1212, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081265,-1.425761,'1212        ',110.0000,   3
   1213, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081424,-1.377401,'1213        ',110.0000,   3
   1214, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064817,-0.773400,'1214        ',110.0000,   3
   1215, 1,     3.210,     0.760,  0.000000,  0.000000,   1,1.064791,-0.790550,'1215        ',110.0000,   3
   1216, 1,    13.520,     5.030,  0.000000,  0.000000,   1,1.074256,-3.878711,'1216        ',110.0000,   3
   1217, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074256,-3.878711,'1217        ',110.0000,   3
   1218, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074381,-3.869822,'1218        ',110.0000,   3
   1219, 1,     7.170,     2.430,  0.000000,  0.000000,   1,1.071708,-1.222491,'1219        ',110.0000,   3
   1220, 1,     4.810,     1.730,  0.000000,  0.000000,   1,1.079599,-0.682380,'1220        ',110.0000,   3
   1221, 1,     9.200,     2.650,  0.000000,  0.000000,   1,1.048138,-7.614693,'1221        ',110.0000,   3
   1222, 1,     8.880,     2.630,  0.000000,  0.000000,   1,1.048222,-7.607453,'1222        ',110.0000,   3
   1223, 1,     6.380,    -0.160,  0.000000,  0.000000,   1,1.071675,-3.597971,'1223        ',110.0000,   3
   1224, 1,     5.220,     0.760,  0.000000,  0.000000,   1,1.071717,-3.604162,'1224        ',110.0000,   3
   1225, 1,     7.380,     3.260,  0.000000,  0.000000,   1,1.069902,-4.720622,'1225        ',110.0000,   3
   1226, 1,     9.710,     3.890,  0.000000,  0.000000,   1,1.070058,-4.720072,'1226        ',110.0000,   3
   1227, 1,     2.880,     0.900,  0.000000,  0.000000,   1,1.080534,-1.443990,'1227        ',110.0000,   3
   1228, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080710,-1.429741,'1228        ',110.0000,   3
   1229, 1,     5.290,     3.040,  0.000000,  0.000000,   1,1.079161,-5.967493,'1229        ',110.0000,   3
   1230, 1,     4.620,     3.140,  0.000000,  0.000000,   1,1.079035,-5.952942,'1230        ',110.0000,   3
   1231, 1,     6.310,     2.200,  0.000000,  0.000000,   1,1.077150,-0.477370,'1231        ',110.0000,   3
   1232, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077189,-0.470150,'1232        ',110.0000,   3
   1233, 1,    10.680,     2.910,  0.000000,  0.000000,   1,1.085124,-0.698610,'1233        ',110.0000,   3
   1234, 1,     4.270,     1.000,  0.000000,  0.000000,   1,1.085171,-0.694120,'1234        ',110.0000,   3
   1235, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084810,-0.699450,'1235        ',110.0000,   3
   1236, 1,     5.030,     1.500,  0.000000,  0.000000,   1,1.076566,-3.143691,'1236        ',110.0000,   3
   1237, 1,     3.960,     2.390,  0.000000,  0.000000,   1,1.077351,-1.684591,'1237        ',110.0000,   3
   1238, 1,     1.920,     0.710,  0.000000,  0.000000,   1,1.074912,-2.801401,'1238        ',110.0000,   3
   1239, 1,     4.920,     1.440,  0.000000,  0.000000,   1,1.074973,-2.795961,'1239        ',110.0000,   3
   1240, 1,     5.350,     2.180,  0.000000,  0.000000,   1,1.075192,-5.561782,'1240        ',110.0000,   3
   1241, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076245,-5.488632,'1241        ',110.0000,   3
   1242, 1,     6.330,     2.490,  0.000000,  0.000000,   1,1.079855, 0.464840,'1242        ',110.0000,   3
   1243, 1,     5.880,     2.490,  0.000000,  0.000000,   1,1.073362,-1.695461,'1243        ',110.0000,   3
   1244, 1,    11.220,     4.340,  0.000000,  0.000000,   1,1.073442,-1.694101,'1244        ',110.0000,   3
   1245, 1,     5.910,     0.860,  0.000000,  0.000000,   1,1.070872,-6.511072,'1245        ',110.0000,   3
   1246, 1,     4.030,     0.970,  0.000000,  0.000000,   1,1.071054,-6.486282,'1246        ',110.0000,   3
   1247, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078964,-5.336702,'1247        ',110.0000,   3
   1248, 1,     1.070,     0.000,  0.000000,  0.000000,   1,1.078834,-5.358502,'1248        ',110.0000,   3
   1249, 1,     4.290,     2.790,  0.000000,  0.000000,   1,1.066436,-6.935413,'1249        ',110.0000,   3
   1250, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066386,-6.942343,'1250        ',110.0000,   3
   1251, 1,     5.250,     1.020,  0.000000,  0.000000,   1,1.069310,-0.613320,'1251        ',110.0000,   3
   1252, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069273,-0.615800,'1252        ',110.0000,   3
   1253, 1,     6.530,     1.480,  0.000000,  0.000000,   1,1.070380,-1.316630,'1253        ',110.0000,   3
   1254, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070418,-1.310941,'1254        ',110.0000,   3
   1255, 1,     4.270,     3.010,  0.000000,  0.000000,   1,1.084802,-0.699690,'1255        ',110.0000,   3
   1256, 1,     2.240,     1.810,  0.000000,  0.000000,   1,1.088013,-0.664750,'1256        ',110.0000,   3
   1257, 1,     6.690,     1.870,  0.000000,  0.000000,   1,1.077597,-2.761031,'1257        ',110.0000,   3
   1258, 1,     3.720,     0.440,  0.000000,  0.000000,   1,1.077630,-2.754881,'1258        ',110.0000,   3
   1259, 1,     4.380,     0.980,  0.000000,  0.000000,   1,1.079277,-0.279980,'1259        ',110.0000,   3
   1260, 1,     4.060,     0.400,  0.000000,  0.000000,   1,1.079229,-0.286230,'1260        ',110.0000,   3
   1261, 1,     4.700,     1.870,  0.000000,  0.000000,   1,1.078120,-1.033870,'1261        ',110.0000,   3
   1262, 1,     4.450,     1.770,  0.000000,  0.000000,   1,1.078139,-1.036121,'1262        ',110.0000,   3
   1263, 2,    23.610,    21.100,  0.000000,  0.000000,   1,1.081820,-0.037870,'1263        ',110.0000,   3
   1264, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.081655,-0.056570,'1264        ',110.0000,   3
   1265, 1,     4.970,     1.980,  0.000000,  0.000000,   1,1.079021,-1.543341,'1265        ',110.0000,   3
   1266, 1,     2.400,     1.020,  0.000000,  0.000000,   1,1.079096,-1.566651,'1266        ',110.0000,   3
   1267, 1,     6.620,     5.420,  0.000000,  0.000000,   1,1.085806,-0.546500,'1267        ',110.0000,   3
   1268, 2,     0.010,     0.010,  0.000000,  0.000000,   1,1.085902,-0.534070,'1268        ',110.0000,   3
   1269, 1,     9.410,     3.640,  0.000000,  0.000000,   1,1.076824,-1.231120,'1269        ',110.0000,   3
   1270, 1,     4.090,     1.690,  0.000000,  0.000000,   1,1.076856,-1.240631,'1270        ',110.0000,   3
   1271, 1,     0.850,     0.500,  0.000000,  0.000000,   1,1.042101,-2.273691,'1271        ',110.0000,   3
   1272, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.042101,-2.273661,'1272        ',110.0000,   3
   1273, 1,     6.310,     1.120,  0.000000,  0.000000,   1,1.079407,-5.246112,'1273        ',110.0000,   3
   1274, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079418,-5.241792,'1274        ',110.0000,   3
   1275, 1,     2.990,     0.800,  0.000000,  0.000000,   1,1.076632,-3.241851,'1275        ',110.0000,   3
   1276, 1,     3.630,     0.800,  0.000000,  0.000000,   1,1.076634,-3.247941,'1276        ',110.0000,   3
   1277, 1,     6.800,     3.540,  0.000000,  0.000000,   1,1.078578,-3.426672,'1277        ',110.0000,   3
   1278, 1,     4.180,     1.440,  0.000000,  0.000000,   1,1.078491,-3.408442,'1278        ',110.0000,   3
   1279, 1,     5.460,     2.310,  0.000000,  0.000000,   1,1.081236, 0.062490,'1279        ',110.0000,   3
   1280, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081387, 0.072370,'1280        ',110.0000,   3
   1281, 1,    10.090,     2.450,  0.000000,  0.000000,   1,1.072248,-7.245363,'1281        ',110.0000,   3
   1282, 1,    12.340,     3.220,  0.000000,  0.000000,   1,1.072203,-7.245933,'1282        ',110.0000,   3
   1283, 1,    11.330,     3.960,  0.000000,  0.000000,   1,1.071750,-1.095090,'1283        ',110.0000,   3
   1284, 1,     9.620,     3.140,  0.000000,  0.000000,   1,1.080505,-0.511070,'1284        ',110.0000,   3
   1285, 1,    16.850,     4.570,  0.000000,  0.000000,   1,1.072668,-7.306752,'1285        ',110.0000,   3
   1286, 1,    13.260,     4.220,  0.000000,  0.000000,   1,1.078284,-6.556382,'1286        ',110.0000,   3
   1287, 1,     5.850,     2.200,  0.000000,  0.000000,   1,1.081592,-0.220770,'1287        ',110.0000,   3
   1288, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081573,-0.208930,'1288        ',110.0000,   3
   1289, 2,    19.200,    62.010,  0.000000,  0.000000,   1,1.090910, 3.337971,'1289        ',110.0000,   3
   1290, 2,    24.550,    64.010,  0.000000,  0.000000,   1,1.090910, 3.953952,'1290        ',110.0000,   3
   1291, 1,     4.060,     0.680,  0.000000,  0.000000,   1,1.064566,-0.766870,'1291        ',110.0000,   3
   1292, 1,     3.420,     0.350,  0.000000,  0.000000,   1,1.064574,-0.754570,'1292        ',110.0000,   3
   1293, 1,     7.370,     2.750,  0.000000,  0.000000,   1,1.085383,-0.630940,'1293        ',110.0000,   3
   1294, 2,     0.000,    -0.010,  0.000000,  0.000000,   1,1.085380,-0.632290,'1294        ',110.0000,   3
   1295, 2,     0.000,     0.100,  0.000000,  0.000000,   1,1.081224,-0.193950,'1295        ',110.0000,   3
   1296, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081244,-0.191180,'1296        ',110.0000,   3
   1297, 1,     9.420,     4.500,  0.000000,  0.000000,   1,1.060801,-6.359822,'1297        ',110.0000,   3
   1298, 1,     7.260,     3.630,  0.000000,  0.000000,   1,1.060698,-6.373363,'1298        ',110.0000,   3
   1299, 1,     8.070,     5.390,  0.000000,  0.000000,   1,1.067928,-6.626583,'1299        ',110.0000,   3
   1300, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068091,-6.611532,'1300        ',110.0000,   3
   1301, 2,     6.440,     1.530,  0.000000,  0.000000,   1,1.081047,-2.818391,'1301        ',110.0000,   3
   1302, 2,    17.010,     0.010,  0.000000,  0.000000,   1,1.081736,-2.744701,'1302        ',110.0000,   3
   1303, 2,     0.000,     0.010,  0.000000,  0.000000,   1,1.076156,-2.926351,'1303        ',110.0000,   3
   1304, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081038,-4.985542,'1304        ',110.0000,   3
   1305, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081038,-4.985542,'1305        ',110.0000,   3
   1306, 1,     3.100,     1.000,  0.000000,  0.000000,   1,1.077968,-3.060911,'1306        ',110.0000,   3
   1307, 1,     6.730,     3.010,  0.000000,  0.000000,   1,1.078042,-3.068841,'1307        ',110.0000,   3
   1308, 1,     3.960,     1.410,  0.000000,  0.000000,   1,1.055755,-7.283433,'1308        ',110.0000,   3
   1309, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.055792,-7.280943,'1309        ',110.0000,   3
   1310, 1,     3.920,     2.620,  0.000000,  0.000000,   1,1.081233,-0.646080,'1310        ',110.0000,   3
   1311, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081338,-0.641790,'1311        ',110.0000,   3
   1312, 2,     0.000,    -0.010,  0.000000,  0.000000,   1,1.070826,-4.991902,'1312        ',110.0000,   3
   1313, 2,    18.480,     8.740,  0.000000,  0.000000,   1,1.070912,-4.980372,'1313        ',110.0000,   3
   1314, 2,     0.000,    -0.470,  0.000000,  0.000000,   1,1.070872,-4.982932,'1314        ',110.0000,   3
   1315, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080224,-4.406212,'1315        ',110.0000,   3
   1316, 1,     0.430,     0.100,  0.000000,  0.000000,   1,1.075983,-1.504421,'1316        ',110.0000,   3
   1317, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075987,-1.504111,'1317        ',110.0000,   3
   1318, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081245,-0.191190,'1318        ',110.0000,   3
   1319, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081224,-0.193960,'1319        ',110.0000,   3
   1320, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080166,-3.184681,'1320        ',110.0000,   3
   1321, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080166,-3.184671,'1321        ',110.0000,   3
   1322, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081678,-0.371060,'1322        ',110.0000,   3
   1323, 1,     2.670,     1.320,  0.000000,  0.000000,   1,1.080422,-0.832860,'1323        ',110.0000,   3
   1324, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080461,-0.850250,'1324        ',110.0000,   3
   1325, 1,     1.710,     0.680,  0.000000,  0.000000,   1,1.088966,-0.342730,'1325        ',110.0000,   3
   1326, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088973,-0.342380,'1326        ',110.0000,   3
   1327, 1,     3.310,     1.100,  0.000000,  0.000000,   1,1.080827,-0.472720,'1327        ',110.0000,   3
   1328, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080848,-0.471160,'1328        ',110.0000,   3
   1329, 1,     5.340,     1.500,  0.000000,  0.000000,   1,1.077563,-0.508790,'1329        ',110.0000,   3
   1330, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077582,-0.507040,'1330        ',110.0000,   3
   1331, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088971,-0.342370,'1331        ',110.0000,   3
   1332, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088973,-0.342380,'1332        ',110.0000,   3
   1333, 1,    17.760,     5.870,  0.000000,  0.000000,   1,1.070522,-1.312120,'1333        ',110.0000,   3
   1334, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079606,-0.682490,'1334        ',110.0000,   3
   1335, 1,    13.260,     3.940,  0.000000,  0.000000,   1,1.071777,-4.705122,'1335        ',110.0000,   3
   1336, 1,    11.790,     3.730,  0.000000,  0.000000,   1,1.072010,-4.695372,'1336        ',110.0000,   3
   1337, 1,    11.780,     4.440,  0.000000,  0.000000,   1,1.079664,-2.224831,'1337        ',110.0000,   3
   1338, 1,    11.670,     4.740,  0.000000,  0.000000,   1,1.079658,-2.214801,'1338        ',110.0000,   3
   1339, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077367,-3.411471,'1339        ',110.0000,   3
   1340, 1,     1.000,     0.380,  0.000000,  0.000000,   1,1.077302,-3.399391,'1340        ',110.0000,   3
   1341, 1,     2.360,    -2.350,  0.000000,  0.000000,   1,1.079241, 0.948890,'1341        ',110.0000,   3
   1342, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079292, 0.700580,'1342        ',110.0000,   3
   1343, 1,     4.490,     3.110,  0.000000,  0.000000,   1,1.078648,-1.912621,'1343        ',110.0000,   3
   1344, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078822,-1.910081,'1344        ',110.0000,   3
   1345, 1,     7.390,     0.860,  0.000000,  0.000000,   1,1.055722,-0.813110,'1345        ',110.0000,   3
   1346, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.055666,-0.826590,'1346        ',110.0000,   3
   1347, 1,    10.680,     4.620,  0.000000,  0.000000,   1,1.080366,-1.442310,'1347        ',110.0000,   3
   1348, 1,     5.450,     4.110,  0.000000,  0.000000,   1,1.081007,-1.387390,'1348        ',110.0000,   3
   1349, 1,    13.990,     5.020,  0.000000,  0.000000,   1,1.078954,-0.603610,'1349        ',110.0000,   3
   1350, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078937,-0.605810,'1350        ',110.0000,   3
   1351, 1,     3.740,     1.810,  0.000000,  0.000000,   1,1.060347,-7.414312,'1351        ',110.0000,   3
   1352, 1,     4.060,     2.110,  0.000000,  0.000000,   1,1.060033,-7.462233,'1352        ',110.0000,   3
   1353, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060024,-7.466643,'1353        ',110.0000,   3
   1354, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.052933,-1.608651,'1354        ',110.0000,   3
   1355, 1,     9.980,     5.840,  0.000000,  0.000000,   1,1.052891,-1.607411,'1355        ',110.0000,   3
   1356, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080204,-2.783331,'1356        ',110.0000,   3
   1357, 1,     3.100,     1.130,  0.000000,  0.000000,   1,1.080135,-2.762881,'1357        ',110.0000,   3
   1358, 1,     1.280,     0.470,  0.000000,  0.000000,   1,1.080202,-2.783301,'1358        ',110.0000,   3
   1359, 1,    26.490,     9.330,  0.000000,  0.000000,   1,1.069090, 0.031640,'1359        ',110.0000,   3
   1360, 1,     9.830,     2.010,  0.000000,  0.000000,   1,1.069229, 0.044170,'1360        ',110.0000,   3
   1361, 1,     3.980,     1.620,  0.000000,  0.000000,   1,1.079841,-1.082180,'1361        ',110.0000,   3
   1362, 1,     4.700,     1.860,  0.000000,  0.000000,   1,1.079814,-1.083230,'1362        ',110.0000,   3
   1363, 1,     7.060,     2.650,  0.000000,  0.000000,   1,1.069255,-7.505473,'1363        ',110.0000,   3
   1364, 1,     8.560,     2.690,  0.000000,  0.000000,   1,1.069246,-7.506913,'1364        ',110.0000,   3
   1365, 1,     3.640,     1.270,  0.000000,  0.000000,   1,1.083539, 2.231181,'1365        ',110.0000,   3
   1366, 1,     6.210,     2.690,  0.000000,  0.000000,   1,1.083571, 2.262381,'1366        ',110.0000,   3
   1367, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062232,-7.315403,'1367        ',110.0000,   3
   1368, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062360,-7.310423,'1368        ',110.0000,   3
   1369, 1,     3.000,     3.200,  0.000000,  0.000000,   1,1.063081,-0.010490,'1369        ',110.0000,   3
   1370, 1,     1.920,     0.300,  0.000000,  0.000000,   1,1.063084,-0.012860,'1370        ',110.0000,   3
   1371, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.063085,-0.009710,'1371        ',110.0000,   3
   1372, 1,     7.800,     2.510,  0.000000,  0.000000,   1,1.083119,-3.142991,'1372        ',110.0000,   3
   1373, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083230,-3.140941,'1373        ',110.0000,   3
   1374, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083151,-3.141081,'1374        ',110.0000,   3
   1375, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083230,-3.140931,'1375        ',110.0000,   3
   1376, 1,     5.670,     0.970,  0.000000,  0.000000,   1,1.080202, 1.516651,'1376        ',110.0000,   3
   1377, 1,     2.350,     0.920,  0.000000,  0.000000,   1,1.080225, 1.493251,'1377        ',110.0000,   3
   1378, 1,     3.320,     1.040,  0.000000,  0.000000,   1,1.076767,-5.514272,'1378        ',110.0000,   3
   1379, 1,     5.880,     1.750,  0.000000,  0.000000,   1,1.076843,-5.524673,'1379        ',110.0000,   3
   1380, 1,     2.460,     0.800,  0.000000,  0.000000,   1,1.084173, 0.210010,'1380        ',110.0000,   3
   1381, 1,     1.500,     0.500,  0.000000,  0.000000,   1,1.084164, 0.230520,'1381        ',110.0000,   3
   1382, 1,     4.060,     0.100,  0.000000,  0.000000,   1,1.079292, 0.700580,'1382        ',110.0000,   3
   1383, 1,     7.260,     0.500,  0.000000,  0.000000,   1,1.079219, 0.953110,'1383        ',110.0000,   3
   1384, 1,     4.380,     0.300,  0.000000,  0.000000,   1,1.077360,-4.613822,'1384        ',110.0000,   3
   1385, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077496,-4.606342,'1385        ',110.0000,   3
   1386, 1,     6.940,     4.290,  0.000000,  0.000000,   1,1.058192,-7.470293,'1386        ',110.0000,   3
   1387, 1,     2.140,     1.410,  0.000000,  0.000000,   1,1.058202,-7.469883,'1387        ',110.0000,   3
   1388, 1,     0.850,     0.300,  0.000000,  0.000000,   1,1.084396,-0.921400,'1388        ',110.0000,   3
   1389, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.086378,-0.504520,'1389        ',110.0000,   3
   1390, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084425,-0.919810,'1390        ',110.0000,   3
   1391, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.086377,-0.504500,'1391        ',110.0000,   3
   1392, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078336,-5.378102,'1392        ',110.0000,   3
   1393, 1,     0.000,     0.080,  0.000000,  0.000000,   1,1.078347,-5.376682,'1393        ',110.0000,   3
   1394, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088348,-0.664670,'1394        ',110.0000,   3
   1395, 1,     5.560,     1.960,  0.000000,  0.000000,   1,1.079459,-1.524621,'1395        ',110.0000,   3
   1396, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088344,-0.664610,'1396        ',110.0000,   3
   1397, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079694,-1.508181,'1397        ',110.0000,   3
   1398, 1,     0.210,     0.250,  0.000000,  0.000000,   1,1.073894, 0.534630,'1398        ',110.0000,   3
   1399, 1,     0.530,     0.250,  0.000000,  0.000000,   1,1.073925, 0.538400,'1399        ',110.0000,   3
   1400, 1,     0.850,     0.380,  0.000000,  0.000000,   1,1.078840,-1.050880,'1400        ',110.0000,   3
   1401, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078844,-1.050550,'1401        ',110.0000,   3
   1402, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078844,-1.050510,'1402        ',110.0000,   3
   1403, 1,     5.880,    -0.060,  0.000000,  0.000000,   1,1.043779,-2.149851,'1403        ',110.0000,   3
   1404, 1,     4.490,    -0.290,  0.000000,  0.000000,   1,1.060672,-1.747791,'1404        ',110.0000,   3
   1405, 2,     0.210,     0.230,  0.000000,  0.000000,   1,1.082428,-0.159950,'1405        ',110.0000,   3
   1406, 2,     1.600,    -0.540,  0.000000,  0.000000,   1,1.081536,-1.368481,'1406        ',110.0000,   3
   1407, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088515,-0.646090,'1407        ',110.0000,   3
   1408, 1,     4.710,     2.300,  0.000000,  0.000000,   1,1.085102, 2.118521,'1408        ',110.0000,   3
   1409, 1,     4.700,     2.260,  0.000000,  0.000000,   1,1.085075, 2.095081,'1409        ',110.0000,   3
   1410, 1,    14.570,     3.100,  0.000000,  0.000000,   1,1.048271,-4.772742,'1410        ',110.0000,   3
   1411, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.048411,-4.750322,'1411        ',110.0000,   3
   1412, 1,    19.380,    10.680,  0.000000,  0.000000,   1,1.044366,-7.667193,'1412        ',110.0000,   3
   1413, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.044685,-7.647353,'1413        ',110.0000,   3
   1414, 1,     7.110,     2.340,  0.000000,  0.000000,   1,1.078188,-5.385012,'1414        ',110.0000,   3
   1415, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078374,-5.375372,'1415        ',110.0000,   3
   1416, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078315,-5.379182,'1416        ',110.0000,   3
   1417, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078373,-5.375362,'1417        ',110.0000,   3
   1418, 1,     5.010,     1.060,  0.000000,  0.000000,   1,1.078383,-5.382863,'1418        ',110.0000,   3
   1419, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078578,-5.365782,'1419        ',110.0000,   3
   1420, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078439,-5.377732,'1420        ',110.0000,   3
   1421, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078578,-5.365782,'1421        ',110.0000,   3
   1422, 1,    13.230,     4.510,  0.000000,  0.000000,   1,1.075409,-3.756072,'1422        ',110.0000,   3
   1423, 1,     2.200,     0.170,  0.000000,  0.000000,   1,1.078381,-5.382302,'1423        ',110.0000,   3
   1424, 1,    27.250,     9.860,  0.000000,  0.000000,   1,1.076810,-5.470842,'1424        ',110.0000,   3
   1425, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076867,-5.464092,'1425        ',110.0000,   3
   1426, 1,     3.320,     0.660,  0.000000,  0.000000,   1,1.069814,-4.065832,'1426        ',110.0000,   3
   1427, 1,     3.850,     2.630,  0.000000,  0.000000,   1,1.069796,-4.070881,'1427        ',110.0000,   3
   1428, 1,     9.000,     5.000,  0.000000,  0.000000,   1,1.082940,-2.334681,'1428        ',110.0000,   3
   1429, 2,    80.000,    39.000,  0.000000,  0.000000,   1,1.074112,-3.881382,'1429        ',110.0000,   3
   1430, 1,     5.230,     1.810,  0.000000,  0.000000,   1,1.081655,-0.049070,'1430        ',110.0000,   3
   1431, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.089858, 0.567310,'1431        ',110.0000,   3
   1432, 1,    22.700,     7.900,  0.000000,  0.000000,   1,1.090249,-0.357080,'1432        ',110.0000,   3
   1433, 1,    57.000,    19.300,  0.000000,  0.000000,   1,1.089103,-0.432090,'1433        ',110.0000,   3
   1434, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.089858, 0.567310,'1434        ',110.0000,   3
   1435, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090430,-0.344190,'1435        ',110.0000,   3
   1436, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090122,-0.356390,'1436        ',110.0000,   3
   1437, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090579,-0.329740,'1437        ',110.0000,   3
   1438, 1,     8.000,     3.000,  0.000000,  0.000000,   1,1.073700,-2.869191,'1438        ',110.0000,   3
   1439, 1,    40.000,     0.000,  0.000000,  0.000000,   1,1.073674,-2.870691,'1439        ',110.0000,   3
   1440, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073711,-2.874001,'1440        ',110.0000,   3
   1441, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076604,-3.261631,'1441        ',110.0000,   3
   1442, 1,     1.920,     1.000,  0.000000,  0.000000,   1,1.077323,-3.497181,'1442        ',110.0000,   3
   1443, 1,     4.590,     1.500,  0.000000,  0.000000,   1,1.077461, 1.080370,'1443        ',110.0000,   3
   1444, 1,     4.170,    -1.100,  0.000000,  0.000000,   1,1.077453, 1.077850,'1444        ',110.0000,   3
   1445, 1,     1.600,     0.500,  0.000000,  0.000000,   1,1.082071,-0.125320,'1445        ',110.0000,   3
   1446, 1,     1.920,     0.600,  0.000000,  0.000000,   1,1.082048,-0.126290,'1446        ',110.0000,   3
   1447, 2,    16.610,     4.310,  0.000000,  0.000000,   1,1.076519,-6.645933,'1447        ',110.0000,   3
   1448, 2,    18.450,     5.060,  0.000000,  0.000000,   1,1.076415,-6.650172,'1448        ',110.0000,   3
   1449, 2,    23.140,    15.600,  0.000000,  0.000000,   1,1.075723,-6.629752,'1449        ',110.0000,   3
   1450, 1,    10.000,     3.200,  0.000000,  0.000000,   1,1.076366,-6.755273,'1450        ',110.0000,   3
   1451, 1,    20.000,     6.300,  0.000000,  0.000000,   1,1.076293,-6.750422,'1451        ',110.0000,   3
   1452, 1,     6.880,     3.290,  0.000000,  0.000000,   1,1.076713,-6.876303,'1452        ',110.0000,   3
   1453, 1,     8.980,     4.520,  0.000000,  0.000000,   1,1.077467,-6.815302,'1453        ',110.0000,   3
   1454, 1,     3.000,    -9.400,  0.000000,  0.000000,   1,1.077027,-6.645992,'1454        ',110.0000,   3
   1455, 1,     1.440,    -9.400,  0.000000,  0.000000,   1,1.076919,-6.661293,'1455        ',110.0000,   3
   1456, 1,     3.000,     2.400,  0.000000,  0.000000,   1,1.076797,-6.640643,'1456        ',110.0000,   3
   1457, 1,    44.000,    16.000,  0.000000,  0.000000,   1,1.077031,-6.853603,'1457        ',110.0000,   3
   1458, 1,    44.000,    16.000,  0.000000,  0.000000,   1,1.076169,-6.919443,'1458        ',110.0000,   3
   1459, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077846,-6.796072,'1459        ',110.0000,   3
   1460, 1,    13.310,     5.110,  0.000000,  0.000000,   1,1.076737,-6.879853,'1460        ',110.0000,   3
   1461, 1,    13.400,     3.200,  0.000000,  0.000000,   1,1.076277,-6.838183,'1461        ',110.0000,   3
   1462, 1,    13.400,     3.500,  0.000000,  0.000000,   1,1.076354,-6.844782,'1462        ',110.0000,   3
   1463, 1,     0.700,     0.100,  0.000000,  0.000000,   1,1.077016,-6.616483,'1463        ',110.0000,   3
   1464, 1,     2.210,     1.100,  0.000000,  0.000000,   1,1.076771,-6.733872,'1464        ',110.0000,   3
   1465, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077018,-6.616353,'1465        ',110.0000,   3
   1466, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076784,-6.733423,'1466        ',110.0000,   3
   1467, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.087103,-0.641080,'1467        ',110.0000,   3
   1468, 1,     4.380,     0.800,  0.000000,  0.000000,   1,1.087230,-0.611300,'1468        ',110.0000,   3
   1469, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072006,-1.654421,'1469        ',110.0000,   3
   1470, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072006,-1.654421,'1470        ',110.0000,   3
   1471, 1,     1.280,     0.300,  0.000000,  0.000000,   1,1.078570,-2.067321,'1471        ',110.0000,   3
   1472, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078590,-2.065571,'1472        ',110.0000,   3
   1473, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071964,-1.653691,'1473        ',110.0000,   3
   1474, 1,     5.880,     0.990,  0.000000,  0.000000,   1,1.079445,-1.224680,'1474        ',110.0000,   3
   1475, 1,     7.050,     3.510,  0.000000,  0.000000,   1,1.080251,-1.367471,'1475        ',110.0000,   3
   1476, 2,     9.140,     8.900,  0.000000,  0.000000,   1,1.081820,-0.239110,'1476        ',110.0000,   3
   1477, 2,     8.390,     8.600,  0.000000,  0.000000,   1,1.081820,-1.393080,'1477        ',110.0000,   3
   1478, 1,     3.240,     1.840,  0.000000,  0.000000,   1,1.053277,-6.763772,'1478        ',110.0000,   3
   1479, 1,     2.370,     1.450,  0.000000,  0.000000,   1,1.053205,-6.762013,'1479        ',110.0000,   3
   1480, 1,     0.200,     0.180,  0.000000,  0.000000,   1,1.078303,-0.988510,'1480        ',110.0000,   3
   1481, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078303,-0.988500,'1481        ',110.0000,   3
   1482, 1,    13.890,    10.030,  0.000000,  0.000000,   1,1.079558,-1.252370,'1482        ',110.0000,   3
   1483, 1,     8.540,     5.020,  0.000000,  0.000000,   1,1.079523,-1.276811,'1483        ',110.0000,   3
   1484, 2,    53.000,    25.020,  0.000000,  0.000000,   1,1.080137,-1.911441,'1484        ',110.0000,   3
   1485, 1,    56.400,    36.400,  0.000000,  0.000000,   1,1.080932,-1.040220,'1485        ',110.0000,   3
   1486, 1,     2.250,     0.820,  0.000000,  0.000000,   1,1.078578,-0.631160,'1486        ',110.0000,   3
   1487, 1,     6.000,     2.130,  0.000000,  0.000000,   1,1.081241,-0.402760,'1487        ',110.0000,   3
   1488, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078585,-0.630240,'1488        ',110.0000,   3
   1489, 1,     2.140,     0.910,  0.000000,  0.000000,   1,1.073274,-4.693362,'1489        ',110.0000,   3
   1490, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073423,-4.683902,'1490        ',110.0000,   3
   1491, 1,    16.130,     5.120,  0.000000,  0.000000,   1,1.068747,-2.038761,'1491        ',110.0000,   3
   1492, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068755,-2.024021,'1492        ',110.0000,   3
   1493, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068817,-2.137241,'1493        ',110.0000,   3
   1494, 1,     3.950,     1.360,  0.000000,  0.000000,   1,1.070736,-1.765921,'1494        ',110.0000,   3
   1495, 1,     1.920,     0.630,  0.000000,  0.000000,   1,1.070331,-1.788871,'1495        ',110.0000,   3
   1496, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070796,-1.762291,'1496        ',110.0000,   3
   1497, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070360,-1.787091,'1497        ',110.0000,   3
   1498, 1,     1.070,     0.190,  0.000000,  0.000000,   1,1.080152,-1.558671,'1498        ',110.0000,   3
   1499, 1,     0.210,     0.280,  0.000000,  0.000000,   1,1.080095,-1.549861,'1499        ',110.0000,   3
   1500, 1,     2.780,     0.900,  0.000000,  0.000000,   1,1.081187,-0.196940,'1500        ',110.0000,   3
   1501, 1,     2.460,     0.710,  0.000000,  0.000000,   1,1.071558,-5.711572,'1501        ',110.0000,   3
   1502, 1,     1.390,     0.370,  0.000000,  0.000000,   1,1.071509,-5.716912,'1502        ',110.0000,   3
   1503, 1,    10.570,     3.510,  0.000000,  0.000000,   1,1.075510,-2.656441,'1503        ',110.0000,   3
   1504, 1,     8.220,     2.710,  0.000000,  0.000000,   1,1.075546,-2.668281,'1504        ',110.0000,   3
   1505, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079083,-2.605461,'1505        ',110.0000,   3
   1506, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079122,-2.597821,'1506        ',110.0000,   3
   1507, 1,     8.030,     3.400,  0.000000,  0.000000,   1,1.078855,-2.248941,'1507        ',110.0000,   3
   1508, 1,     5.350,     2.240,  0.000000,  0.000000,   1,1.078974,-2.268091,'1508        ',110.0000,   3
   1509, 1,     1.070,     0.460,  0.000000,  0.000000,   1,1.071409,-5.856893,'1509        ',110.0000,   3
   1510, 1,     1.930,     0.700,  0.000000,  0.000000,   1,1.071400,-5.860532,'1510        ',110.0000,   3
   1511, 1,     5.290,     3.850,  0.000000,  0.000000,   1,1.047081,-6.269222,'1511        ',110.0000,   3
   1512, 1,     4.040,     2.510,  0.000000,  0.000000,   1,1.047048,-6.264282,'1512        ',110.0000,   3
   1513, 1,     0.430,     0.100,  0.000000,  0.000000,   1,1.079563,-1.976101,'1513        ',110.0000,   3
   1514, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079565,-1.976031,'1514        ',110.0000,   3
   1515, 1,     2.290,     1.200,  0.000000,  0.000000,   1,1.081297,-0.537800,'1515        ',110.0000,   3
   1516, 1,     2.970,     1.460,  0.000000,  0.000000,   1,1.078508,-0.940600,'1516        ',110.0000,   3
   1517, 1,     0.700,    -0.150,  0.000000,  0.000000,   1,1.082182,-3.668422,'1517        ',110.0000,   3
   1518, 1,     0.800,     0.620,  0.000000,  0.000000,   1,1.082190,-3.680271,'1518        ',110.0000,   3
   1519, 1,     2.780,     1.660,  0.000000,  0.000000,   1,1.077681,-3.620301,'1519        ',110.0000,   3
   1520, 1,     5.830,     0.670,  0.000000,  0.000000,   1,1.077960,-3.562361,'1520        ',110.0000,   3
   1521, 1,     6.390,     3.400,  0.000000,  0.000000,   1,1.074082,-5.071902,'1521        ',110.0000,   3
   1522, 1,     3.310,     2.360,  0.000000,  0.000000,   1,1.073998,-5.072783,'1522        ',110.0000,   3
   1523, 1,     3.560,     1.110,  0.000000,  0.000000,   1,1.062846,-7.212963,'1523        ',110.0000,   3
   1524, 1,     7.940,     2.360,  0.000000,  0.000000,   1,1.061674,-7.278573,'1524        ',110.0000,   3
   1525, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.063189,-7.201563,'1525        ',110.0000,   3
   1526, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062196,-7.259953,'1526        ',110.0000,   3
   1527, 1,     8.120,     2.760,  0.000000,  0.000000,   1,1.080119,-0.225840,'1527        ',110.0000,   3
   1528, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080137,-0.226000,'1528        ',110.0000,   3
   1529, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081677,-0.371040,'1529        ',110.0000,   3
   1530, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081469,-0.425410,'1530        ',110.0000,   3
   1531, 1,     6.310,     2.560,  0.000000,  0.000000,   1,1.076199,-5.489332,'1531        ',110.0000,   3
   1532, 1,     6.630,     1.660,  0.000000,  0.000000,   1,1.076242,-5.488832,'1532        ',110.0000,   3
   1533, 1,     2.740,     1.140,  0.000000,  0.000000,   1,1.081186,-0.711690,'1533        ',110.0000,   3
   1534, 1,     1.680,     0.740,  0.000000,  0.000000,   1,1.081101,-0.693800,'1534        ',110.0000,   3
   1535, 1,     4.590,     1.510,  0.000000,  0.000000,   1,1.077733,-3.079541,'1535        ',110.0000,   3
   1536, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077738,-3.079211,'1536        ',110.0000,   3
   1537, 1,     3.120,     1.150,  0.000000,  0.000000,   1,1.074897,-3.060031,'1537        ',110.0000,   3
   1538, 1,     3.650,     1.640,  0.000000,  0.000000,   1,1.074902,-3.072581,'1538        ',110.0000,   3
   1539, 1,     8.160,     2.840,  0.000000,  0.000000,   1,1.078665,-6.535502,'1539        ',110.0000,   3
   1540, 1,     5.020,     1.480,  0.000000,  0.000000,   1,1.078853,-6.519143,'1540        ',110.0000,   3
   1541, 1,     5.360,     1.150,  0.000000,  0.000000,   1,1.078099,-5.356112,'1541        ',110.0000,   3
   1542, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078046,-5.356503,'1542        ',110.0000,   3
   1543, 1,     6.200,     1.200,  0.000000,  0.000000,   1,1.057080,-6.661483,'1543        ',110.0000,   3
   1544, 1,     7.060,     2.310,  0.000000,  0.000000,   1,1.057108,-6.674443,'1544        ',110.0000,   3
   1545, 2,     0.000,    -0.400,  0.000000,  0.000000,   1,1.082106,-0.387320,'1545        ',110.0000,   3
   1546, 2,    35.410,    12.610,  0.000000,  0.000000,   1,1.082144,-0.396690,'1546        ',110.0000,   3
   1547, 2,    14.850,     7.580,  0.000000,  0.000000,   1,1.074125,-3.943892,'1547        ',110.0000,   3
   1548, 1,    12.190,     5.480,  0.000000,  0.000000,   1,1.074149,-3.956081,'1548        ',110.0000,   3
   1549, 1,     1.180,     0.200,  0.000000,  0.000000,   1,1.081455,-1.405921,'1549        ',110.0000,   3
   1550, 1,     2.990,     0.800,  0.000000,  0.000000,   1,1.082019,-0.178940,'1550        ',110.0000,   3
   1551, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081470,-1.405211,'1551        ',110.0000,   3
   1552, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082049,-0.177290,'1552        ',110.0000,   3
   1553, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076651,-5.050062,'1553        ',110.0000,   3
   1554, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079920,-5.611463,'1554        ',110.0000,   3
   1555, 1,     3.070,     0.600,  0.000000,  0.000000,   1,1.074568,-2.782701,'1555        ',110.0000,   3
   1556, 1,     0.930,     0.600,  0.000000,  0.000000,   1,1.074574,-2.781461,'1556        ',110.0000,   3
   1557, 1,     6.960,     2.610,  0.000000,  0.000000,   1,1.089096,-0.331570,'1557        ',110.0000,   3
   1558, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.089125,-0.328200,'1558        ',110.0000,   3
   1559, 1,     0.300,     0.110,  0.000000,  0.000000,   1,1.081281,-0.534830,'1559        ',110.0000,   3
   1560, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081298,-0.533750,'1560        ',110.0000,   3
   1561, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074715,-5.278902,'1561        ',110.0000,   3
   1562, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074838,-5.279272,'1562        ',110.0000,   3
   1563, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074499,-5.376252,'1563        ',110.0000,   3
   1564, 1,     8.440,     2.870,  0.000000,  0.000000,   1,1.074456,-5.374782,'1564        ',110.0000,   3
   1565, 1,     1.710,     0.500,  0.000000,  0.000000,   1,1.077253,-3.583572,'1565        ',110.0000,   3
   1566, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077259,-3.584281,'1566        ',110.0000,   3
   1567, 1,     4.070,     2.230,  0.000000,  0.000000,   1,1.055119,-2.440191,'1567        ',110.0000,   3
   1568, 1,     3.740,     1.900,  0.000000,  0.000000,   1,1.055241,-2.462781,'1568        ',110.0000,   3
   1569, 1,     4.490,     1.500,  0.000000,  0.000000,   1,1.078111,-1.384020,'1569        ',110.0000,   3
   1570, 1,     1.710,     0.500,  0.000000,  0.000000,   1,1.088334,-0.665490,'1570        ',110.0000,   3
   1571, 1,     6.730,     2.110,  0.000000,  0.000000,   1,1.079654,-1.511121,'1571        ',110.0000,   3
   1572, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078471,-1.366751,'1572        ',110.0000,   3
   1573, 1,     6.750,     4.040,  0.000000,  0.000000,   1,1.074601,-5.624272,'1573        ',110.0000,   3
   1574, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075131,-5.599153,'1574        ',110.0000,   3
   1575, 1,     4.410,     1.060,  0.000000,  0.000000,   1,1.077902,-6.486942,'1575        ',110.0000,   3
   1576, 1,     4.410,     1.530,  0.000000,  0.000000,   1,1.077916,-6.478403,'1576        ',110.0000,   3
   1577, 1,     7.800,     2.560,  0.000000,  0.000000,   1,1.077420,-0.474220,'1577        ',110.0000,   3
   1578, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077544,-0.453000,'1578        ',110.0000,   3
   1579, 1,     5.340,     1.500,  0.000000,  0.000000,   1,1.067495,-5.885092,'1579        ',110.0000,   3
   1580, 1,     5.130,     1.400,  0.000000,  0.000000,   1,1.067528,-5.884442,'1580        ',110.0000,   3
   1581, 2,     1.710,     0.810,  0.000000,  0.000000,   1,1.087333,-0.905060,'1581        ',110.0000,   3
   1582, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.087360,-0.907140,'1582        ',110.0000,   3
   1583, 1,     0.000,     0.150,  0.000000,  0.000000,   1,1.072441,-2.745921,'1583        ',110.0000,   3
   1584, 1,     6.750,     2.490,  0.000000,  0.000000,   1,1.072474,-2.763671,'1584        ',110.0000,   3
   1585, 1,     2.140,     1.000,  0.000000,  0.000000,   1,1.074841,-4.431652,'1585        ',110.0000,   3
   1586, 1,     5.470,     2.250,  0.000000,  0.000000,   1,1.080220,-4.406141,'1586        ',110.0000,   3
   1587, 2,    15.370,    11.020,  0.000000,  0.000000,   1,1.080403,-4.387582,'1587        ',110.0000,   3
   1588, 2,    10.000,    44.000,  0.000000,  0.000000,   1,1.090910,-0.811510,'1588        ',110.0000,   3
   1589, 2,    10.000,    44.000,  0.000000,  0.000000,   1,1.090910, 0.672360,'1589        ',110.0000,   3
   1590, 1,     8.940,     3.720,  0.000000,  0.000000,   1,1.078075,-6.379112,'1590        ',110.0000,   3
   1591, 1,     8.770,     4.000,  0.000000,  0.000000,   1,1.078044,-6.384583,'1591        ',110.0000,   3
   1592, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.047430,-3.842681,'1592        ',110.0000,   3
   1593, 1,     3.320,     2.010,  0.000000,  0.000000,   1,1.047362,-3.828352,'1593        ',110.0000,   3
   1594, 1,     1.600,     0.400,  0.000000,  0.000000,   1,1.074537,-4.360342,'1594        ',110.0000,   3
   1595, 1,     1.070,     0.490,  0.000000,  0.000000,   1,1.074517,-4.375202,'1595        ',110.0000,   3
   1596, 1,     3.950,     1.310,  0.000000,  0.000000,   1,1.078344,-0.462910,'1596        ',110.0000,   3
   1597, 1,     3.950,     1.200,  0.000000,  0.000000,   1,1.078378,-0.459170,'1597        ',110.0000,   3
   1598, 1,     2.780,     0.600,  0.000000,  0.000000,   1,1.067388,-0.043610,'1598        ',110.0000,   3
   1599, 1,     8.220,     1.910,  0.000000,  0.000000,   1,1.067422,-0.041200,'1599        ',110.0000,   3
   1600, 1,     0.640,     1.500,  0.000000,  0.000000,   1,1.071411,-1.634011,'1600        ',110.0000,   3
   1601, 1,     7.180,     2.730,  0.000000,  0.000000,   1,1.071449,-1.637891,'1601        ',110.0000,   3
   1602, 1,     2.670,     0.830,  0.000000,  0.000000,   1,1.078988,-3.585622,'1602        ',110.0000,   3
   1603, 1,     0.750,     0.340,  0.000000,  0.000000,   1,1.078974,-3.588342,'1603        ',110.0000,   3
   1604, 1,     6.500,     3.910,  0.000000,  0.000000,   1,1.078777,-6.636432,'1604        ',110.0000,   3
   1605, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078717,-6.640522,'1605        ',110.0000,   3
   1606, 1,     4.590,     2.290,  0.000000,  0.000000,   1,1.058771,-7.673753,'1606        ',110.0000,   3
   1607, 1,     5.040,     1.830,  0.000000,  0.000000,   1,1.058768,-7.673113,'1607        ',110.0000,   3
   1608, 1,     5.150,     1.730,  0.000000,  0.000000,   1,1.077357,-3.565881,'1608        ',110.0000,   3
   1609, 1,     3.180,     2.030,  0.000000,  0.000000,   1,1.077445,-3.588071,'1609        ',110.0000,   3
   1610, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078628,-3.117541,'1610        ',110.0000,   3
   1611, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078625,-3.117461,'1611        ',110.0000,   3
   1612, 1,     1.390,     0.470,  0.000000,  0.000000,   1,1.066355,-4.377662,'1612        ',110.0000,   3
   1613, 1,     0.960,     0.450,  0.000000,  0.000000,   1,1.066335,-4.381072,'1613        ',110.0000,   3
   1614, 1,     2.570,     0.640,  0.000000,  0.000000,   1,1.077605,-3.423591,'1614        ',110.0000,   3
   1615, 1,     2.680,     0.210,  0.000000,  0.000000,   1,1.077687,-3.444831,'1615        ',110.0000,   3
   1616, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081648,-0.468320,'1616        ',110.0000,   3
   1617, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081609,-0.458780,'1617        ',110.0000,   3
   1618, 1,     9.510,     3.710,  0.000000,  0.000000,   1,1.082055,-0.553940,'1618        ',110.0000,   3
   1619, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082084,-0.552340,'1619        ',110.0000,   3
   1620, 1,     6.530,     2.790,  0.000000,  0.000000,   1,1.078655,-1.147090,'1620        ',110.0000,   3
   1621, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071391,-1.375090,'1621        ',110.0000,   3
   1622, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079138,-1.125350,'1622        ',110.0000,   3
   1623, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071387,-1.374980,'1623        ',110.0000,   3
   1624, 1,     4.910,     1.710,  0.000000,  0.000000,   1,1.087631,-1.034220,'1624        ',110.0000,   3
   1625, 1,     7.050,     3.510,  0.000000,  0.000000,   1,1.087587,-1.034480,'1625        ',110.0000,   3
   1626, 1,     7.050,     4.620,  0.000000,  0.000000,   1,1.084367, 0.699020,'1626        ',110.0000,   3
   1627, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084702, 0.713770,'1627        ',110.0000,   3
   1628, 1,     1.600,     0.500,  0.000000,  0.000000,   1,1.080306,-0.729920,'1628        ',110.0000,   3
   1629, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082287,-0.443900,'1629        ',110.0000,   3
   1630, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080318,-0.729200,'1630        ',110.0000,   3
   1631, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082287,-0.443900,'1631        ',110.0000,   3
   1632, 1,     7.710,     2.660,  0.000000,  0.000000,   1,1.078764,-6.526233,'1632        ',110.0000,   3
   1633, 1,     7.930,     2.470,  0.000000,  0.000000,   1,1.078899,-6.513202,'1633        ',110.0000,   3
   1634, 1,     0.530,     0.200,  0.000000,  0.000000,   1,1.071462, 0.534410,'1634        ',110.0000,   3
   1635, 1,     0.530,     0.200,  0.000000,  0.000000,   1,1.071480, 0.540320,'1635        ',110.0000,   3
   1636, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059211,-1.177890,'1636        ',110.0000,   3
   1637, 1,     4.710,     0.480,  0.000000,  0.000000,   1,1.059219,-1.172611,'1637        ',110.0000,   3
   1638, 1,     2.780,     1.140,  0.000000,  0.000000,   1,1.056890,-2.078711,'1638        ',110.0000,   3
   1639, 1,     2.350,     0.410,  0.000000,  0.000000,   1,1.056902,-2.063751,'1639        ',110.0000,   3
   1640, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081825,-0.012160,'1640        ',110.0000,   3
   1641, 1,     1.710,     0.600,  0.000000,  0.000000,   1,1.081866,-0.017650,'1641        ',110.0000,   3
   1642, 1,     7.060,     2.810,  0.000000,  0.000000,   1,1.044998,-7.666763,'1642        ',110.0000,   3
   1643, 1,     4.920,    -1.950,  0.000000,  0.000000,   1,1.044990,-7.668123,'1643        ',110.0000,   3
   1644, 1,     4.920,     2.050,  0.000000,  0.000000,   1,1.077385,-0.514560,'1644        ',110.0000,   3
   1645, 1,     4.270,     1.410,  0.000000,  0.000000,   1,1.071626,-1.226490,'1645        ',110.0000,   3
   1646, 1,     4.810,     1.510,  0.000000,  0.000000,   1,1.079509,-0.686870,'1646        ',110.0000,   3
   1647, 1,    23.000,     9.500,  0.000000,  0.000000,   1,1.063213,-0.058510,'1647        ',110.0000,   3
   1648, 2,    23.020,     9.520,  0.000000,  0.000000,   1,1.063238,-0.053020,'1648        ',110.0000,   3
   1649, 1,     6.090,     0.900,  0.000000,  0.000000,   1,1.077308,-0.906670,'1649        ',110.0000,   3
   1650, 1,     4.810,     1.710,  0.000000,  0.000000,   1,1.062923,-0.139760,'1650        ',110.0000,   3
   1651, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077349,-0.903950,'1651        ',110.0000,   3
   1652, 1,     0.640,     0.540,  0.000000,  0.000000,   1,1.075678,-2.752011,'1652        ',110.0000,   3
   1653, 1,     8.240,     3.640,  0.000000,  0.000000,   1,1.067690,-0.920850,'1653        ',110.0000,   3
   1654, 1,     4.490,     1.500,  0.000000,  0.000000,   1,1.068232,-6.249773,'1654        ',110.0000,   3
   1655, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068138,-6.263712,'1655        ',110.0000,   3
   1656, 2,    18.910,    30.210,  0.000000,  0.000000,   1,1.081820,-1.471111,'1656        ',110.0000,   3
   1657, 1,     2.030,     0.860,  0.000000,  0.000000,   1,1.079880,-1.036670,'1657        ',110.0000,   3
   1658, 2,     7.000,    14.000,  0.000000,  0.000000,   1,1.082280, 0.392630,'1658        ',110.0000,   3
   1659, 1,     3.370,     1.310,  0.000000,  0.000000,   1,1.064527,-7.120333,'1659        ',110.0000,   3
   1660, 1,     4.120,     1.760,  0.000000,  0.000000,   1,1.064494,-7.122273,'1660        ',110.0000,   3
   1661, 1,     3.960,     1.330,  0.000000,  0.000000,   1,1.089231,-0.985270,'1661        ',110.0000,   3
   1662, 1,     5.990,     2.040,  0.000000,  0.000000,   1,1.088511, 0.446670,'1662        ',110.0000,   3
   1663, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.089414,-0.976700,'1663        ',110.0000,   3
   1664, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088784, 0.459400,'1664        ',110.0000,   3
   1665, 1,     8.040,     3.490,  0.000000,  0.000000,   1,1.056239,-6.901283,'1665        ',110.0000,   3
   1666, 1,    13.180,     5.370,  0.000000,  0.000000,   1,1.056218,-6.912713,'1666        ',110.0000,   3
   1667, 1,     7.480,     4.010,  0.000000,  0.000000,   1,1.090498, 0.633030,'1667        ',110.0000,   3
   1668, 2,    19.500,    48.000,  0.000000,  0.000000,   1,1.090910,-0.299660,'1668        ',110.0000,   3
   1669, 1,     7.920,     1.180,  0.000000,  0.000000,   1,1.068047,-4.222811,'1669        ',110.0000,   3
   1670, 1,     7.280,     0.930,  0.000000,  0.000000,   1,1.068035,-4.222281,'1670        ',110.0000,   3
   1671, 1,     2.350,     0.900,  0.000000,  0.000000,   1,1.079785,-1.182820,'1671        ',110.0000,   3
   1672, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079852,-1.197680,'1672        ',110.0000,   3
   1673, 1,    25.760,     6.990,  0.000000,  0.000000,   1,1.076087,-0.609560,'1673        ',110.0000,   3
   1674, 1,     5.800,     1.900,  0.000000,  0.000000,   1,1.076150,-0.600280,'1674        ',110.0000,   3
   1675, 1,     4.710,     1.730,  0.000000,  0.000000,   1,1.079859,-2.366511,'1675        ',110.0000,   3
   1676, 1,     4.170,     1.460,  0.000000,  0.000000,   1,1.079396,-2.224241,'1676        ',110.0000,   3
   1677, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080231,-2.349841,'1677        ',110.0000,   3
   1678, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079719,-2.209271,'1678        ',110.0000,   3
   1679, 1,     2.670,     1.850,  0.000000,  0.000000,   1,1.073636,-7.185462,'1679        ',110.0000,   3
   1680, 2,     3.100,     2.090,  0.000000,  0.000000,   1,1.073697,-7.179723,'1680        ',110.0000,   3
   1681, 2,     6.000,    13.000,  0.000000,  0.000000,   1,1.081329,-6.269563,'1681        ',110.0000,   3
   1682, 1,     6.520,     2.010,  0.000000,  0.000000,   1,1.079178,-0.402860,'1682        ',110.0000,   3
   1683, 1,     2.880,     0.900,  0.000000,  0.000000,   1,1.079244,-0.394970,'1683        ',110.0000,   3
   1684, 1,     4.280,     1.610,  0.000000,  0.000000,   1,1.086573,-0.534410,'1684        ',110.0000,   3
   1685, 1,     2.990,     1.040,  0.000000,  0.000000,   1,1.086511,-0.542800,'1685        ',110.0000,   3
   1686, 1,    11.050,     4.300,  0.000000,  0.000000,   1,1.075190,-0.935390,'1686        ',110.0000,   3
   1687, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075078,-0.949400,'1687        ',110.0000,   3
   1688, 1,     9.090,     3.060,  0.000000,  0.000000,   1,1.080614,-0.153410,'1688        ',110.0000,   3
   1689, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080604,-0.156980,'1689        ',110.0000,   3
   1690, 1,     0.910,     0.350,  0.000000,  0.000000,   1,1.077049,-2.824331,'1690        ',110.0000,   3
   1691, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077065,-2.820861,'1691        ',110.0000,   3
   1692, 1,     8.250,     2.340,  0.000000,  0.000000,   1,1.070541,-7.430103,'1692        ',110.0000,   3
   1693, 1,    12.530,     3.470,  0.000000,  0.000000,   1,1.077002,-5.996522,'1693        ',110.0000,   3
   1694, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078051,-3.801512,'1694        ',110.0000,   3
   1695, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078161,-3.785271,'1695        ',110.0000,   3
   1696, 1,     7.960,     3.410,  0.000000,  0.000000,   1,1.080350,-2.693661,'1696        ',110.0000,   3
   1697, 1,     2.000,     0.860,  0.000000,  0.000000,   1,1.080327,-2.705721,'1697        ',110.0000,   3
   1698, 1,     7.440,     2.920,  0.000000,  0.000000,   1,1.057105,-7.005262,'1698        ',110.0000,   3
   1699, 1,    15.020,     5.970,  0.000000,  0.000000,   1,1.057095,-7.013043,'1699        ',110.0000,   3
   1700, 1,     1.070,     0.300,  0.000000,  0.000000,   1,1.078756, 1.258430,'1700        ',110.0000,   3
   1701, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078767, 1.258930,'1701        ',110.0000,   3
   1702, 1,     5.970,     1.320,  0.000000,  0.000000,   1,1.076769,-6.654543,'1702        ',110.0000,   3
   1703, 1,     8.640,     3.630,  0.000000,  0.000000,   1,1.076875,-6.637943,'1703        ',110.0000,   3
   1704, 1,     2.940,     1.250,  0.000000,  0.000000,   1,1.078752,-3.578161,'1704        ',110.0000,   3
   1705, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078876,-3.571362,'1705        ',110.0000,   3
   1706, 1,     8.320,     3.240,  0.000000,  0.000000,   1,1.080641,-0.613800,'1706        ',110.0000,   3
   1707, 1,    11.090,     4.430,  0.000000,  0.000000,   1,1.080670,-0.619550,'1707        ',110.0000,   3
   1708, 1,     8.760,     3.610,  0.000000,  0.000000,   1,1.073034, 0.288290,'1708        ',110.0000,   3
   1709, 1,     5.130,     1.100,  0.000000,  0.000000,   1,1.075557, 1.015780,'1709        ',110.0000,   3
   1710, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073187, 0.294540,'1710        ',110.0000,   3
   1711, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081180,-0.190350,'1711        ',110.0000,   3
   1712, 1,     5.770,     5.420,  0.000000,  0.000000,   1,1.081141,-0.188370,'1712        ',110.0000,   3
   1713, 1,     5.030,     1.960,  0.000000,  0.000000,   1,1.077245,-3.185001,'1713        ',110.0000,   3
   1714, 1,     1.820,     0.700,  0.000000,  0.000000,   1,1.075585,-3.227731,'1714        ',110.0000,   3
   1715, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077423,-3.177581,'1715        ',110.0000,   3
   1716, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075649,-3.225011,'1716        ',110.0000,   3
   1717, 1,     5.170,     1.810,  0.000000,  0.000000,   1,1.077302,-3.645381,'1717        ',110.0000,   3
   1718, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077406,-3.663461,'1718        ',110.0000,   3
   1719, 1,    13.790,     6.270,  0.000000,  0.000000,   1,1.074849,-4.626012,'1719        ',110.0000,   3
   1720, 1,     8.410,     3.880,  0.000000,  0.000000,   1,1.075178,-4.606172,'1720        ',110.0000,   3
   1721, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076603,-3.261571,'1721        ',110.0000,   3
   1722, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077411,-3.495211,'1722        ',110.0000,   3
   1723, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079976,-3.189081,'1723        ',110.0000,   3
   1724, 2,     0.000,     1.580,  0.000000,  0.000000,   1,1.078488,-3.128951,'1724        ',110.0000,   3
   1725, 1,    14.550,     0.550,  0.000000,  0.000000,   1,1.071277,-4.152572,'1725        ',110.0000,   3
   1726, 1,    11.230,     2.660,  0.000000,  0.000000,   1,1.071288,-4.150002,'1726        ',110.0000,   3
   1727, 1,     8.660,     2.960,  0.000000,  0.000000,   1,1.080888,-3.198371,'1727        ',110.0000,   3
   1728, 1,     0.430,     0.350,  0.000000,  0.000000,   1,1.080842,-3.198321,'1728        ',110.0000,   3
   1729, 1,     6.380,     2.770,  0.000000,  0.000000,   1,1.080812,-0.088290,'1729        ',110.0000,   3
   1730, 1,     8.310,     3.680,  0.000000,  0.000000,   1,1.080843,-0.100220,'1730        ',110.0000,   3
   1731, 1,     0.200,     0.490,  0.000000,  0.000000,   1,1.080801,-0.936680,'1731        ',110.0000,   3
   1732, 1,     0.000,     0.380,  0.000000,  0.000000,   1,1.080702,-0.919860,'1732        ',110.0000,   3
   1733, 1,     8.860,     3.130,  0.000000,  0.000000,   1,1.070078,-5.009452,'1733        ',110.0000,   3
   1734, 1,     3.820,     2.030,  0.000000,  0.000000,   1,1.070105,-5.008412,'1734        ',110.0000,   3
   1735, 1,     4.450,     0.780,  0.000000,  0.000000,   1,1.044882,-5.082852,'1735        ',110.0000,   3
   1736, 1,     4.950,     2.280,  0.000000,  0.000000,   1,1.044880,-5.079902,'1736        ',110.0000,   3
   1737, 1,     1.350,     0.630,  0.000000,  0.000000,   1,1.081779,-0.123070,'1737        ',110.0000,   3
   1738, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081779,-0.123020,'1738        ',110.0000,   3
   1739, 2,     9.300,     3.120,  0.000000,  0.000000,   1,1.074253,-2.430831,'1739        ',110.0000,   3
   1740, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069992,-1.820021,'1740        ',110.0000,   3
   1741, 2,     0.000,     0.080,  0.000000,  0.000000,   1,1.079921,-1.138901,'1741        ',110.0000,   3
   1742, 2,    14.750,    10.950,  0.000000,  0.000000,   1,1.080527,-1.064830,'1742        ',110.0000,   3
   1743, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079923,-1.138930,'1743        ',110.0000,   3
   1744, 1,     8.560,     4.300,  0.000000,  0.000000,   1,1.067937,-5.907582,'1744        ',110.0000,   3
   1745, 1,    13.500,     7.190,  0.000000,  0.000000,   1,1.067847,-5.923692,'1745        ',110.0000,   3
   1746, 2,    23.510,    39.500,  0.000000,  0.000000,   1,1.081820,-0.062390,'1746        ',110.0000,   3
   1747, 1,     6.420,     3.310,  0.000000,  0.000000,   1,1.081828,-0.093770,'1747        ',110.0000,   3
   1748, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080070,-1.014500,'1748        ',110.0000,   3
   1749, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080068,-1.014460,'1749        ',110.0000,   3
   1750, 1,     9.540,     3.700,  0.000000,  0.000000,   1,1.082258,-1.777001,'1750        ',110.0000,   3
   1751, 1,     4.920,     1.950,  0.000000,  0.000000,   1,1.083503,-1.609581,'1751        ',110.0000,   3
   1752, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083008,-1.725911,'1752        ',110.0000,   3
   1753, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083901,-1.582381,'1753        ',110.0000,   3
   1754, 1,     1.850,     0.340,  0.000000,  0.000000,   1,1.059524,-7.646393,'1754        ',110.0000,   3
   1755, 1,     3.020,     1.250,  0.000000,  0.000000,   1,1.059490,-7.648843,'1755        ',110.0000,   3
   1756, 1,     0.850,     0.080,  0.000000,  0.000000,   1,1.074773,-3.894712,'1756        ',110.0000,   3
   1757, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074774,-3.887981,'1757        ',110.0000,   3
   1758, 1,     5.880,     1.960,  0.000000,  0.000000,   1,1.074607,-3.164181,'1758        ',110.0000,   3
   1759, 1,     3.530,     1.250,  0.000000,  0.000000,   1,1.074487,-3.162681,'1759        ',110.0000,   3
   1760, 1,    12.750,     5.840,  0.000000,  0.000000,   1,1.061677,-0.049000,'1760        ',110.0000,   3
   1761, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.061739,-0.063010,'1761        ',110.0000,   3
   1762, 1,     7.530,     2.850,  0.000000,  0.000000,   1,1.058903,-7.597394,'1762        ',110.0000,   3
   1763, 1,     7.140,     2.220,  0.000000,  0.000000,   1,1.058880,-7.601303,'1763        ',110.0000,   3
   1764, 1,     3.740,     0.560,  0.000000,  0.000000,   1,1.081584,-0.296070,'1764        ',110.0000,   3
   1765, 1,     5.980,     0.870,  0.000000,  0.000000,   1,1.081591,-0.305330,'1765        ',110.0000,   3
   1766, 1,     6.420,     2.860,  0.000000,  0.000000,   1,1.076223,-4.928912,'1766        ',110.0000,   3
   1767, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076256,-4.932692,'1767        ',110.0000,   3
   1768, 2,     0.690,     1.450,  0.000000,  0.000000,   1,1.081680,-6.503222,'1768        ',110.0000,   3
   1769, 2,     3.170,     4.840,  0.000000,  0.000000,   1,1.081820,-6.494652,'1769        ',110.0000,   3
   1770, 1,     2.460,     1.020,  0.000000,  0.000000,   1,1.052274,-7.309003,'1770        ',110.0000,   3
   1771, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.052381,-7.297423,'1771        ',110.0000,   3
   1772, 1,     6.780,     3.390,  0.000000,  0.000000,   1,1.050766,-7.417533,'1772        ',110.0000,   3
   1773, 1,     8.450,     4.000,  0.000000,  0.000000,   1,1.050825,-7.410423,'1773        ',110.0000,   3
   1774, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081685,-0.202850,'1774        ',110.0000,   3
   1775, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081685,-0.202850,'1775        ',110.0000,   3
   1776, 1,     1.070,     0.390,  0.000000,  0.000000,   1,1.078108,-0.477780,'1776        ',110.0000,   3
   1777, 1,     1.920,     0.710,  0.000000,  0.000000,   1,1.080582,-0.227540,'1777        ',110.0000,   3
   1778, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078112,-0.477570,'1778        ',110.0000,   3
   1779, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080590,-0.227150,'1779        ',110.0000,   3
   1780, 1,    11.710,     4.190,  0.000000,  0.000000,   1,1.087464,-1.023590,'1780        ',110.0000,   3
   1781, 1,     0.000,     0.150,  0.000000,  0.000000,   1,1.087272,-1.026890,'1781        ',110.0000,   3
   1782, 1,     8.340,     3.130,  0.000000,  0.000000,   1,1.078318,-5.822483,'1782        ',110.0000,   3
   1783, 1,     7.160,     1.530,  0.000000,  0.000000,   1,1.078359,-5.826982,'1783        ',110.0000,   3
   1784, 1,     3.210,     1.230,  0.000000,  0.000000,   1,1.074576,-0.768950,'1784        ',110.0000,   3
   1785, 1,     4.920,     1.630,  0.000000,  0.000000,   1,1.074648,-0.753740,'1785        ',110.0000,   3
   1786, 1,     2.880,     0.900,  0.000000,  0.000000,   1,1.085840,-0.592740,'1786        ',110.0000,   3
   1787, 1,     4.810,     1.500,  0.000000,  0.000000,   1,1.085796,-0.598840,'1787        ',110.0000,   3
   1788, 1,     0.660,     0.390,  0.000000,  0.000000,   1,1.077965,-3.807061,'1788        ',110.0000,   3
   1789, 1,     0.530,     0.310,  0.000000,  0.000000,   1,1.078098,-3.789782,'1789        ',110.0000,   3
   1790, 1,     8.130,     2.700,  0.000000,  0.000000,   1,1.080422,-2.571641,'1790        ',110.0000,   3
   1791, 1,     1.600,     0.650,  0.000000,  0.000000,   1,1.080472,-2.593911,'1791        ',110.0000,   3
   1792, 1,     5.030,     1.140,  0.000000,  0.000000,   1,1.056524,-1.897411,'1792        ',110.0000,   3
   1793, 1,     2.780,     1.140,  0.000000,  0.000000,   1,1.056517,-1.888071,'1793        ',110.0000,   3
   1794, 1,     3.100,     1.300,  0.000000,  0.000000,   1,1.074887,-4.428932,'1794        ',110.0000,   3
   1795, 1,     2.350,     1.160,  0.000000,  0.000000,   1,1.075117,-2.737671,'1795        ',110.0000,   3
   1796, 1,     6.320,     3.510,  0.000000,  0.000000,   1,1.080041,-5.916402,'1796        ',110.0000,   3
   1797, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080054,-5.915712,'1797        ',110.0000,   3
   1798, 1,     6.330,     2.490,  0.000000,  0.000000,   1,1.086790,-0.581550,'1798        ',110.0000,   3
   1799, 1,     4.710,     1.730,  0.000000,  0.000000,   1,1.086716,-0.589540,'1799        ',110.0000,   3
   1800, 1,     3.640,     1.280,  0.000000,  0.000000,   1,1.042405,-2.254181,'1800        ',110.0000,   3
   1801, 1,     4.380,     0.640,  0.000000,  0.000000,   1,1.042415,-2.252251,'1801        ',110.0000,   3
   1802, 1,     6.720,     2.640,  0.000000,  0.000000,   1,1.081067,-0.183880,'1802        ',110.0000,   3
   1803, 1,    11.780,     4.500,  0.000000,  0.000000,   1,1.081059,-0.172400,'1803        ',110.0000,   3
   1804, 1,     4.420,     0.400,  0.000000,  0.000000,   1,1.060011,-4.296621,'1804        ',110.0000,   3
   1805, 1,    17.920,     4.210,  0.000000,  0.000000,   1,1.060001,-4.286362,'1805        ',110.0000,   3
   1806, 1,     2.570,     2.020,  0.000000,  0.000000,   1,1.077227,-4.656032,'1806        ',110.0000,   3
   1807, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077236,-4.648752,'1807        ',110.0000,   3
   1808, 1,     5.030,     1.230,  0.000000,  0.000000,   1,1.073161, 0.295270,'1808        ',110.0000,   3
   1809, 1,     2.030,     0.350,  0.000000,  0.000000,   1,1.075607, 1.020540,'1809        ',110.0000,   3
   1810, 1,     3.100,     1.160,  0.000000,  0.000000,   1,1.069055,-2.945681,'1810        ',110.0000,   3
   1811, 1,     2.460,     0.920,  0.000000,  0.000000,   1,1.069038,-2.923351,'1811        ',110.0000,   3
   1812, 1,     1.280,     0.600,  0.000000,  0.000000,   1,1.074711,-4.434482,'1812        ',110.0000,   3
   1813, 1,     6.230,     2.470,  0.000000,  0.000000,   1,1.076309,-2.488301,'1813        ',110.0000,   3
   1814, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076830,-2.455441,'1814        ',110.0000,   3
   1815, 1,     3.630,     1.200,  0.000000,  0.000000,   1,1.087290,-0.908320,'1815        ',110.0000,   3
   1816, 1,     0.640,     0.200,  0.000000,  0.000000,   1,1.087350,-0.907840,'1816        ',110.0000,   3
   1817, 1,     2.140,     0.300,  0.000000,  0.000000,   1,1.068044,-4.904952,'1817        ',110.0000,   3
   1818, 1,     3.750,     1.830,  0.000000,  0.000000,   1,1.068171,-4.911752,'1818        ',110.0000,   3
   1819, 1,     2.460,     0.920,  0.000000,  0.000000,   1,1.090392, 0.629800,'1819        ',110.0000,   3
   1820, 1,     1.920,     0.710,  0.000000,  0.000000,   1,1.083098,-1.762231,'1820        ',110.0000,   3
   1821, 1,    12.320,     4.770,  0.000000,  0.000000,   1,1.087212,-0.445650,'1821        ',110.0000,   3
   1822, 1,     4.920,     1.710,  0.000000,  0.000000,   1,1.087104,-0.457570,'1822        ',110.0000,   3
   1823, 1,     7.170,     0.110,  0.000000,  0.000000,   1,1.079195, 1.390301,'1823        ',110.0000,   3
   1824, 1,     5.350,     0.740,  0.000000,  0.000000,   1,1.079190, 1.401401,'1824        ',110.0000,   3
   1825, 1,     2.030,     1.310,  0.000000,  0.000000,   1,1.042102,-2.355721,'1825        ',110.0000,   3
   1826, 1,     2.350,    -0.280,  0.000000,  0.000000,   1,1.042114,-2.354891,'1826        ',110.0000,   3
   1827, 1,     3.590,     1.780,  0.000000,  0.000000,   1,1.080964,-0.426840,'1827        ',110.0000,   3
   1828, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081002,-0.439850,'1828        ',110.0000,   3
   1829, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059980,-3.529861,'1829        ',110.0000,   3
   1830, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060018,-3.525892,'1830        ',110.0000,   3
   1831, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081138,-0.125350,'1831        ',110.0000,   3
   1832, 1,    10.370,     3.460,  0.000000,  0.000000,   1,1.081117,-0.125540,'1832        ',110.0000,   3
   1833, 1,     3.030,     2.040,  0.000000,  0.000000,   1,1.057780,-7.719353,'1833        ',110.0000,   3
   1834, 1,     0.780,     0.360,  0.000000,  0.000000,   1,1.057788,-7.719073,'1834        ',110.0000,   3
   1835, 1,     1.180,     0.270,  0.000000,  0.000000,   1,1.081033,-0.766070,'1835        ',110.0000,   3
   1836, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081063,-0.764290,'1836        ',110.0000,   3
   1837, 1,     8.870,     1.810,  0.000000,  0.000000,   1,1.068205,-0.015970,'1837        ',110.0000,   3
   1838, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072481, 0.409980,'1838        ',110.0000,   3
   1839, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068574, 0.006090,'1839        ',110.0000,   3
   1840, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072479, 0.410030,'1840        ',110.0000,   3
   1841, 1,    10.440,     2.470,  0.000000,  0.000000,   1,1.070498,-6.604273,'1841        ',110.0000,   3
   1842, 1,     8.590,     2.670,  0.000000,  0.000000,   1,1.070464,-6.603023,'1842        ',110.0000,   3
   1843, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068115,-0.568990,'1843        ',110.0000,   3
   1844, 1,     3.420,     0.900,  0.000000,  0.000000,   1,1.064838,-0.799870,'1844        ',110.0000,   3
   1845, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068115,-0.568990,'1845        ',110.0000,   3
   1846, 1,     4.010,     0.000,  0.000000,  0.000000,   1,1.062024,-7.344083,'1846        ',110.0000,   3
   1847, 1,     7.190,     2.400,  0.000000,  0.000000,   1,1.079199,-6.344042,'1847        ',110.0000,   3
   1848, 1,     9.420,     3.370,  0.000000,  0.000000,   1,1.079005,-6.352962,'1848        ',110.0000,   3
   1849, 1,    15.170,     4.520,  0.000000,  0.000000,   1,1.070153,-2.667911,'1849        ',110.0000,   3
   1850, 1,    18.590,     5.920,  0.000000,  0.000000,   1,1.065610,-3.115451,'1850        ',110.0000,   3
   1851, 1,     7.920,     3.220,  0.000000,  0.000000,   1,1.069757,-2.289391,'1851        ',110.0000,   3
   1852, 1,     4.590,     1.400,  0.000000,  0.000000,   1,1.069545,-2.283091,'1852        ',110.0000,   3
   1853, 1,     5.540,     2.470,  0.000000,  0.000000,   1,1.080500,-1.059920,'1853        ',110.0000,   3
   1854, 1,     0.000,     0.040,  0.000000,  0.000000,   1,1.080457,-1.062541,'1854        ',110.0000,   3
   1855, 1,     2.570,     0.930,  0.000000,  0.000000,   1,1.077303,-2.774521,'1855        ',110.0000,   3
   1856, 1,     0.430,     0.300,  0.000000,  0.000000,   1,1.075891,-2.786501,'1856        ',110.0000,   3
   1857, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077416,-2.766731,'1857        ',110.0000,   3
   1858, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075918,-2.785271,'1858        ',110.0000,   3
   1859, 1,     5.350,     0.760,  0.000000,  0.000000,   1,1.074547,-3.942211,'1859        ',110.0000,   3
   1860, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074594,-3.939312,'1860        ',110.0000,   3
   1861, 1,     1.280,     0.470,  0.000000,  0.000000,   1,1.076503, 1.583081,'1861        ',110.0000,   3
   1862, 1,     2.140,    -0.200,  0.000000,  0.000000,   1,1.076507, 1.563261,'1862        ',110.0000,   3
   1863, 1,     6.420,     2.540,  0.000000,  0.000000,   1,1.071743,-7.323293,'1863        ',110.0000,   3
   1864, 1,     8.270,     3.210,  0.000000,  0.000000,   1,1.071680,-7.330873,'1864        ',110.0000,   3
   1865, 1,     7.260,     2.710,  0.000000,  0.000000,   1,1.076341,-2.273911,'1865        ',110.0000,   3
   1866, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077165,-2.219021,'1866        ',110.0000,   3
   1867, 1,     1.180,     0.570,  0.000000,  0.000000,   1,1.078990,-5.857312,'1867        ',110.0000,   3
   1868, 1,     1.710,     0.580,  0.000000,  0.000000,   1,1.079051,-5.858472,'1868        ',110.0000,   3
   1869, 1,    18.500,     6.440,  0.000000,  0.000000,   1,1.072306,-3.212871,'1869        ',110.0000,   3
   1870, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073760,-3.131742,'1870        ',110.0000,   3
   1871, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072660,-3.192991,'1871        ',110.0000,   3
   1872, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073760,-3.131731,'1872        ',110.0000,   3
   1873, 1,     7.500,     1.880,  0.000000,  0.000000,   1,1.055875,-3.731001,'1873        ',110.0000,   3
   1874, 1,     3.210,     0.400,  0.000000,  0.000000,   1,1.055767,-3.719922,'1874        ',110.0000,   3
   1875, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083811,-3.190991,'1875        ',110.0000,   3
   1876, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083640,-3.186821,'1876        ',110.0000,   3
   1877, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078372, 0.835110,'1877        ',110.0000,   3
   1878, 1,     1.600,    -0.200,  0.000000,  0.000000,   1,1.078372, 0.835110,'1878        ',110.0000,   3
   1879, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.067037, 0.177440,'1879        ',110.0000,   3
   1880, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078438, 0.844300,'1880        ',110.0000,   3
   1881, 1,    11.440,     3.590,  0.000000,  0.000000,   1,1.070597,-7.417293,'1881        ',110.0000,   3
   1882, 1,    12.180,     3.500,  0.000000,  0.000000,   1,1.077110,-5.977003,'1882        ',110.0000,   3
   1883, 1,     7.180,     3.720,  0.000000,  0.000000,   1,1.073773,-3.895921,'1883        ',110.0000,   3
   1884, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073805,-3.889652,'1884        ',110.0000,   3
   1885, 1,     3.480,     1.550,  0.000000,  0.000000,   1,1.073101,-6.923303,'1885        ',110.0000,   3
   1886, 1,     4.300,     1.560,  0.000000,  0.000000,   1,1.073125,-6.920093,'1886        ',110.0000,   3
   1887, 1,     5.230,     1.610,  0.000000,  0.000000,   1,1.038897,-2.816601,'1887        ',110.0000,   3
   1888, 1,     5.340,     0.600,  0.000000,  0.000000,   1,1.055488,-1.832201,'1888        ',110.0000,   3
   1889, 1,     3.850,     2.110,  0.000000,  0.000000,   1,1.077634,-1.105480,'1889        ',110.0000,   3
   1890, 1,     0.320,     0.000,  0.000000,  0.000000,   1,1.077658,-1.127910,'1890        ',110.0000,   3
   1891, 1,     4.810,     1.160,  0.000000,  0.000000,   1,1.076456,-5.242112,'1891        ',110.0000,   3
   1892, 1,     1.500,     0.370,  0.000000,  0.000000,   1,1.076519,-5.254462,'1892        ',110.0000,   3
   1893, 1,    10.260,     3.210,  0.000000,  0.000000,   1,1.080393,-2.178431,'1893        ',110.0000,   3
   1894, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080473,-2.170911,'1894        ',110.0000,   3
   1895, 1,     5.250,     1.990,  0.000000,  0.000000,   1,1.070581,-1.765421,'1895        ',110.0000,   3
   1896, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070651,-1.757411,'1896        ',110.0000,   3
   1897, 1,     7.180,     2.740,  0.000000,  0.000000,   1,1.079729,-2.981271,'1897        ',110.0000,   3
   1898, 1,    10.810,     4.220,  0.000000,  0.000000,   1,1.079763,-3.007781,'1898        ',110.0000,   3
   1899, 1,     2.990,     1.140,  0.000000,  0.000000,   1,1.078782,-0.943790,'1899        ',110.0000,   3
   1900, 1,     6.420,     2.280,  0.000000,  0.000000,   1,1.078800,-0.952900,'1900        ',110.0000,   3
   1901, 1,     1.930,     0.480,  0.000000,  0.000000,   1,1.063512,-6.032592,'1901        ',110.0000,   3
   1902, 1,     1.600,     0.580,  0.000000,  0.000000,   1,1.063506,-6.033242,'1902        ',110.0000,   3
   1903, 1,     7.070,     2.620,  0.000000,  0.000000,   1,1.067731,-0.605860,'1903        ',110.0000,   3
   1904, 1,     4.170,     1.490,  0.000000,  0.000000,   1,1.067794,-0.589980,'1904        ',110.0000,   3
   1905, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079862,-0.632220,'1905        ',110.0000,   3
   1906, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079861,-0.632200,'1906        ',110.0000,   3
   1907, 1,     9.620,     3.160,  0.000000,  0.000000,   1,1.078103,-3.368161,'1907        ',110.0000,   3
   1908, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078105,-3.370351,'1908        ',110.0000,   3
   1909, 1,    10.590,     3.910,  0.000000,  0.000000,   1,1.068666,-0.859300,'1909        ',110.0000,   3
   1910, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068681,-0.858560,'1910        ',110.0000,   3
   1911, 1,    11.230,     4.120,  0.000000,  0.000000,   1,1.078475,-5.763492,'1911        ',110.0000,   3
   1912, 1,     0.750,     0.300,  0.000000,  0.000000,   1,1.078380,-5.755773,'1912        ',110.0000,   3
   1913, 1,     6.050,     2.450,  0.000000,  0.000000,   1,1.063565,-7.100643,'1913        ',110.0000,   3
   1914, 1,     9.270,     4.310,  0.000000,  0.000000,   1,1.063546,-7.104113,'1914        ',110.0000,   3
   1915, 1,     8.500,     3.320,  0.000000,  0.000000,   1,1.077877,-4.027641,'1915        ',110.0000,   3
   1916, 1,     4.040,     0.890,  0.000000,  0.000000,   1,1.078013,-4.042322,'1916        ',110.0000,   3
   1917, 1,     4.020,     2.500,  0.000000,  0.000000,   1,1.049446,-6.051972,'1917        ',110.0000,   3
   1918, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.049432,-6.053513,'1918        ',110.0000,   3
   1919, 1,     3.100,     1.300,  0.000000,  0.000000,   1,1.075445,-3.751082,'1919        ',110.0000,   3
   1920, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075453,-3.750811,'1920        ',110.0000,   3
   1921, 1,     8.120,     3.310,  0.000000,  0.000000,   1,1.071527,-1.143280,'1921        ',110.0000,   3
   1922, 1,     2.780,     1.200,  0.000000,  0.000000,   1,1.071529,-1.136280,'1922        ',110.0000,   3
   1923, 1,     2.390,     0.280,  0.000000,  0.000000,   1,1.080132,-6.434823,'1923        ',110.0000,   3
   1924, 1,     5.900,     2.080,  0.000000,  0.000000,   1,1.080106,-6.442823,'1924        ',110.0000,   3
   1925, 1,     3.210,     0.670,  0.000000,  0.000000,   1,1.084564, 2.234911,'1925        ',110.0000,   3
   1926, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.085184, 2.309501,'1926        ',110.0000,   3
   1927, 1,     3.850,     1.450,  0.000000,  0.000000,   1,1.076333,-2.913701,'1927        ',110.0000,   3
   1928, 1,     1.710,     0.630,  0.000000,  0.000000,   1,1.076412,-2.920551,'1928        ',110.0000,   3
   1929, 1,     6.740,     2.420,  0.000000,  0.000000,   1,1.080999,-1.067010,'1929        ',110.0000,   3
   1930, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081272,-1.051150,'1930        ',110.0000,   3
   1931, 1,     1.280,     0.300,  0.000000,  0.000000,   1,1.082629,-0.140030,'1931        ',110.0000,   3
   1932, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082672,-0.136690,'1932        ',110.0000,   3
   1933, 1,     3.000,     1.050,  0.000000,  0.000000,   1,1.076892,-5.535742,'1933        ',110.0000,   3
   1934, 1,     3.640,     2.020,  0.000000,  0.000000,   1,1.076867,-5.541223,'1934        ',110.0000,   3
   1935, 1,     6.420,     2.280,  0.000000,  0.000000,   1,1.079584,-0.474930,'1935        ',110.0000,   3
   1936, 1,    12.320,     4.770,  0.000000,  0.000000,   1,1.079760,-0.454150,'1936        ',110.0000,   3
   1937, 1,     5.460,     1.990,  0.000000,  0.000000,   1,1.075312,-1.624161,'1937        ',110.0000,   3
   1938, 1,     3.960,     1.390,  0.000000,  0.000000,   1,1.075346,-1.599231,'1938        ',110.0000,   3
   1939, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083789,-3.123761,'1939        ',110.0000,   3
   1940, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083396,-3.136031,'1940        ',110.0000,   3
   1941, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084329,-2.263511,'1941        ',110.0000,   3
   1942, 1,     5.990,     2.060,  0.000000,  0.000000,   1,1.078787,-2.162201,'1942        ',110.0000,   3
   1943, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078803,-2.177161,'1943        ',110.0000,   3
   1944, 1,    11.200,     3.950,  0.000000,  0.000000,   1,1.077586,-6.552803,'1944        ',110.0000,   3
   1945, 1,     9.360,     3.320,  0.000000,  0.000000,   1,1.077621,-6.555143,'1945        ',110.0000,   3
   1946, 1,    16.320,     1.670,  0.000000,  0.000000,   1,1.076564,-5.588923,'1946        ',110.0000,   3
   1947, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076572,-5.584852,'1947        ',110.0000,   3
   1948, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076572,-5.584462,'1948        ',110.0000,   3
   1949, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076572,-5.584462,'1949        ',110.0000,   3
   1950, 1,     6.630,     2.230,  0.000000,  0.000000,   1,1.082081, 0.573770,'1950        ',110.0000,   3
   1951, 1,    13.570,     4.560,  0.000000,  0.000000,   1,1.073412,-1.596881,'1951        ',110.0000,   3
   1952, 1,     1.500,     0.400,  0.000000,  0.000000,   1,1.081961,-1.052271,'1952        ',110.0000,   3
   1953, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081990,-1.049950,'1953        ',110.0000,   3
   1954, 2,     4.850,     4.980,  0.000000,  0.000000,   1,1.081820,-5.783612,'1954        ',110.0000,   3
   1955, 1,     3.420,     1.690,  0.000000,  0.000000,   1,1.081793,-5.786702,'1955        ',110.0000,   3
   1956, 1,     3.520,     1.100,  0.000000,  0.000000,   1,1.090480, 0.624220,'1956        ',110.0000,   3
   1957, 1,     3.850,     1.200,  0.000000,  0.000000,   1,1.090795,-0.819880,'1957        ',110.0000,   3
   1958, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090516, 0.626870,'1958        ',110.0000,   3
   1959, 1,     2.560,     0.500,  0.000000,  0.000000,   1,1.072507,-2.767851,'1959        ',110.0000,   3
   1960, 1,     5.450,     1.000,  0.000000,  0.000000,   1,1.072531,-2.764401,'1960        ',110.0000,   3
   1961, 1,     2.240,     0.700,  0.000000,  0.000000,   1,1.087496, 0.339390,'1961        ',110.0000,   3
   1962, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.087575, 0.345280,'1962        ',110.0000,   3
   1963, 1,     2.460,     1.050,  0.000000,  0.000000,   1,1.081609,-3.973722,'1963        ',110.0000,   3
   1964, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081629,-3.963712,'1964        ',110.0000,   3
   1965, 1,     3.950,     1.350,  0.000000,  0.000000,   1,1.077350,-0.516570,'1965        ',110.0000,   3
   1966, 1,     5.020,     1.760,  0.000000,  0.000000,   1,1.082800,-0.105220,'1966        ',110.0000,   3
   1967, 1,     4.610,     2.820,  0.000000,  0.000000,   1,1.046608,-1.751551,'1967        ',110.0000,   3
   1968, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.046779,-1.746881,'1968        ',110.0000,   3
   1969, 1,     4.170,     0.900,  0.000000,  0.000000,   1,1.074857,-2.834741,'1969        ',110.0000,   3
   1970, 1,    11.320,     4.820,  0.000000,  0.000000,   1,1.074800,-2.823461,'1970        ',110.0000,   3
   1971, 1,     3.320,     2.010,  0.000000,  0.000000,   1,1.077849,-5.737072,'1971        ',110.0000,   3
   1972, 1,     3.000,     1.260,  0.000000,  0.000000,   1,1.060791,-5.462962,'1972        ',110.0000,   3
   1973, 1,     2.310,     0.440,  0.000000,  0.000000,   1,1.060712,-5.473392,'1973        ',110.0000,   3
   1974, 1,     3.850,     1.400,  0.000000,  0.000000,   1,1.075113,-2.960861,'1974        ',110.0000,   3
   1975, 1,     3.310,     0.800,  0.000000,  0.000000,   1,1.075193,-2.968921,'1975        ',110.0000,   3
   1976, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.051628,-7.107633,'1976        ',110.0000,   3
   1977, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.051625,-7.107563,'1977        ',110.0000,   3
   1978, 1,     1.180,     0.590,  0.000000,  0.000000,   1,1.065825,-5.936253,'1978        ',110.0000,   3
   1979, 1,     0.210,     0.050,  0.000000,  0.000000,   1,1.065831,-5.933222,'1979        ',110.0000,   3
   1980, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084188, 0.211070,'1980        ',110.0000,   3
   1981, 1,     4.700,     1.550,  0.000000,  0.000000,   1,1.084173, 0.231110,'1981        ',110.0000,   3
   1982, 2,    19.390,    31.200,  0.000000,  0.000000,   1,1.082169,-0.194410,'1982        ',110.0000,   3
   1983, 2,    15.000,    19.000,  0.000000,  0.000000,   1,1.081820,-3.411651,'1983        ',110.0000,   3
   1984, 2,    20.230,    22.110,  0.000000,  0.000000,   1,1.081820,-1.746981,'1984        ',110.0000,   3
   1985, 1,     6.210,     0.750,  0.000000,  0.000000,   1,1.077431,-5.433733,'1985        ',110.0000,   3
   1986, 1,     3.420,     1.260,  0.000000,  0.000000,   1,1.077488,-5.427123,'1986        ',110.0000,   3
   1987, 1,     2.570,     1.310,  0.000000,  0.000000,   1,1.086869, 3.157681,'1987        ',110.0000,   3
   1988, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.086867, 3.144461,'1988        ',110.0000,   3
   1989, 1,     4.540,     1.890,  0.000000,  0.000000,   1,1.077092,-2.904411,'1989        ',110.0000,   3
   1990, 1,     4.280,     1.790,  0.000000,  0.000000,   1,1.077138,-2.918621,'1990        ',110.0000,   3
   1991, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079112,-2.188011,'1991        ',110.0000,   3
   1992, 2,     1.600,     0.410,  0.000000,  0.000000,   1,1.080911,-6.172802,'1992        ',110.0000,   3
   1993, 2,     6.000,     7.000,  0.000000,  0.000000,   1,1.081820,-4.974442,'1993        ',110.0000,   3
   1994, 1,     3.120,     1.330,  0.000000,  0.000000,   1,1.062588,-7.243863,'1994        ',110.0000,   3
   1995, 1,     4.690,     0.820,  0.000000,  0.000000,   1,1.061613,-7.327462,'1995        ',110.0000,   3
   1996, 1,     4.610,     0.670,  0.000000,  0.000000,   1,1.066849,-5.763972,'1996        ',110.0000,   3
   1997, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066881,-5.751863,'1997        ',110.0000,   3
   1998, 1,     7.690,     2.340,  0.000000,  0.000000,   1,1.080169,-4.982462,'1998        ',110.0000,   3
   1999, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080036,-6.136743,'1999        ',110.0000,   3
   2000, 1,     0.530,     0.100,  0.000000,  0.000000,   1,1.076742,-3.772921,'2000        ',110.0000,   3
   2001, 1,     1.710,     0.600,  0.000000,  0.000000,   1,1.069829, 0.049620,'2001        ',110.0000,   3
   2002, 1,     6.020,     2.200,  0.000000,  0.000000,   1,1.059975,-4.373422,'2002        ',110.0000,   3
   2003, 1,    10.730,     4.810,  0.000000,  0.000000,   1,1.059826,-4.390942,'2003        ',110.0000,   3
   2004, 1,     4.700,     0.800,  0.000000,  0.000000,   1,1.080532,-1.380821,'2004        ',110.0000,   3
   2005, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080600,-1.380720,'2005        ',110.0000,   3
   2006, 1,     1.280,     0.150,  0.000000,  0.000000,   1,1.080088,-1.322920,'2006        ',110.0000,   3
   2007, 1,     7.050,     2.290,  0.000000,  0.000000,   1,1.078559,-1.104810,'2007        ',110.0000,   3
   2008, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080233,-1.313340,'2008        ',110.0000,   3
   2009, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079688,-1.066170,'2009        ',110.0000,   3
   2010, 1,     5.550,     1.910,  0.000000,  0.000000,   1,1.085226, 0.069210,'2010        ',110.0000,   3
   2011, 1,     2.990,     0.800,  0.000000,  0.000000,   1,1.077428,-0.513770,'2011        ',110.0000,   3
   2012, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.085464, 0.086590,'2012        ',110.0000,   3
   2013, 1,     6.620,     2.880,  0.000000,  0.000000,   1,1.069177,-6.477213,'2013        ',110.0000,   3
   2014, 1,     6.070,     2.270,  0.000000,  0.000000,   1,1.069055,-6.475082,'2014        ',110.0000,   3
   2015, 1,     1.070,     1.100,  0.000000,  0.000000,   1,1.082303,-0.913530,'2015        ',110.0000,   3
   2016, 1,     0.530,     1.100,  0.000000,  0.000000,   1,1.082346,-0.903700,'2016        ',110.0000,   3
   2017, 1,     3.640,     1.230,  0.000000,  0.000000,   1,1.081503, 0.073380,'2017        ',110.0000,   3
   2018, 1,     4.270,     1.550,  0.000000,  0.000000,   1,1.081284, 0.056210,'2018        ',110.0000,   3
   2019, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081774, 0.086140,'2019        ',110.0000,   3
   2020, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081612, 0.070880,'2020        ',110.0000,   3
   2021, 1,    10.710,     5.710,  0.000000,  0.000000,   1,1.079720,-1.682831,'2021        ',110.0000,   3
   2022, 1,     0.850,     0.290,  0.000000,  0.000000,   1,1.079728,-1.694371,'2022        ',110.0000,   3
   2023, 1,     4.280,     1.760,  0.000000,  0.000000,   1,1.075105,-4.061482,'2023        ',110.0000,   3
   2024, 1,     1.130,     0.380,  0.000000,  0.000000,   1,1.074998,-4.055322,'2024        ',110.0000,   3
   2025, 1,     2.350,     0.800,  0.000000,  0.000000,   1,1.077091,-1.334410,'2025        ',110.0000,   3
   2026, 1,     2.140,     0.700,  0.000000,  0.000000,   1,1.082099,-0.546330,'2026        ',110.0000,   3
   2027, 1,     0.430,     0.030,  0.000000,  0.000000,   1,1.059504,-1.555981,'2027        ',110.0000,   3
   2028, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059501,-1.566441,'2028        ',110.0000,   3
   2029, 1,     4.040,     1.710,  0.000000,  0.000000,   1,1.078705,-1.052090,'2029        ',110.0000,   3
   2030, 1,     3.980,     1.710,  0.000000,  0.000000,   1,1.079564,-1.076210,'2030        ',110.0000,   3
   2031, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078718,-1.051420,'2031        ',110.0000,   3
   2032, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079699,-1.067801,'2032        ',110.0000,   3
   2033, 1,     7.770,     3.750,  0.000000,  0.000000,   1,1.053431,-5.824172,'2033        ',110.0000,   3
   2034, 1,     6.780,     3.650,  0.000000,  0.000000,   1,1.053350,-5.831482,'2034        ',110.0000,   3
   2035, 1,     9.710,     3.760,  0.000000,  0.000000,   1,1.080958,-0.525000,'2035        ',110.0000,   3
   2036, 1,     4.730,     1.870,  0.000000,  0.000000,   1,1.080902,-0.513850,'2036        ',110.0000,   3
   2037, 1,     0.750,     0.370,  0.000000,  0.000000,   1,1.080529,-1.793831,'2037        ',110.0000,   3
   2038, 1,     1.280,     0.580,  0.000000,  0.000000,   1,1.080504,-1.777531,'2038        ',110.0000,   3
   2039, 1,     3.310,     1.250,  0.000000,  0.000000,   1,1.078345,-0.647270,'2039        ',110.0000,   3
   2040, 1,     5.990,     2.060,  0.000000,  0.000000,   1,1.071765,-2.821821,'2040        ',110.0000,   3
   2041, 1,     1.920,     0.600,  0.000000,  0.000000,   1,1.078210,-2.926031,'2041        ',110.0000,   3
   2042, 1,     6.730,     0.700,  0.000000,  0.000000,   1,1.068480, 0.017520,'2042        ',110.0000,   3
   2043, 1,     5.660,     1.710,  0.000000,  0.000000,   1,1.068502, 0.019310,'2043        ',110.0000,   3
   2044, 1,    19.700,     7.460,  0.000000,  0.000000,   1,1.072268,-3.055192,'2044        ',110.0000,   3
   2045, 1,    18.630,     7.160,  0.000000,  0.000000,   1,1.072357,-3.072951,'2045        ',110.0000,   3
   2046, 1,     2.470,     1.590,  0.000000,  0.000000,   1,1.060583,-7.406813,'2046        ',110.0000,   3
   2047, 1,     4.410,     2.940,  0.000000,  0.000000,   1,1.060582,-7.404753,'2047        ',110.0000,   3
   2048, 1,     4.920,     1.550,  0.000000,  0.000000,   1,1.075731,-5.512332,'2048        ',110.0000,   3
   2049, 1,     7.160,     1.960,  0.000000,  0.000000,   1,1.075588,-5.523202,'2049        ',110.0000,   3
   2050, 1,     7.690,     1.610,  0.000000,  0.000000,   1,1.055971,-6.921113,'2050        ',110.0000,   3
   2051, 1,    11.860,     3.710,  0.000000,  0.000000,   1,1.055832,-6.937683,'2051        ',110.0000,   3
   2052, 1,     1.280,     0.370,  0.000000,  0.000000,   1,1.070678, 0.441350,'2052        ',110.0000,   3
   2053, 1,     1.070,     0.060,  0.000000,  0.000000,   1,1.070664, 0.436170,'2053        ',110.0000,   3
   2054, 1,     4.250,     1.880,  0.000000,  0.000000,   1,1.067015,-3.566092,'2054        ',110.0000,   3
   2055, 1,     3.650,     0.560,  0.000000,  0.000000,   1,1.067062,-3.585491,'2055        ',110.0000,   3
   2056, 1,     3.410,     1.590,  0.000000,  0.000000,   1,1.065537,-7.272253,'2056        ',110.0000,   3
   2057, 1,     1.440,     0.650,  0.000000,  0.000000,   1,1.065581,-7.267653,'2057        ',110.0000,   3
   2058, 1,     7.390,     2.730,  0.000000,  0.000000,   1,1.065432,-0.753470,'2058        ',110.0000,   3
   2059, 1,     9.650,     3.730,  0.000000,  0.000000,   1,1.065433,-0.756320,'2059        ',110.0000,   3
   2060, 1,     7.350,     3.920,  0.000000,  0.000000,   1,1.053603,-5.750192,'2060        ',110.0000,   3
   2061, 1,     2.830,     1.400,  0.000000,  0.000000,   1,1.053672,-5.737092,'2061        ',110.0000,   3
   2062, 1,     5.990,     2.000,  0.000000,  0.000000,   1,1.083430, 2.088961,'2062        ',110.0000,   3
   2063, 1,     3.100,     0.800,  0.000000,  0.000000,   1,1.083342, 2.052821,'2063        ',110.0000,   3
   2064, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078589,-1.633161,'2064        ',110.0000,   3
   2065, 1,    13.240,     4.410,  0.000000,  0.000000,   1,1.078462,-1.660931,'2065        ',110.0000,   3
   2066, 1,     5.560,     0.650,  0.000000,  0.000000,   1,1.080028, 1.475211,'2066        ',110.0000,   3
   2067, 1,    10.500,     2.260,  0.000000,  0.000000,   1,1.079760, 1.483771,'2067        ',110.0000,   3
   2068, 1,     6.000,     2.330,  0.000000,  0.000000,   1,1.078346,-2.915231,'2068        ',110.0000,   3
   2069, 1,     7.390,     2.750,  0.000000,  0.000000,   1,1.078376,-2.904801,'2069        ',110.0000,   3
   2070, 1,     2.920,     1.830,  0.000000,  0.000000,   1,1.070198,-5.711042,'2070        ',110.0000,   3
   2071, 1,     2.710,     1.920,  0.000000,  0.000000,   1,1.070036,-5.729212,'2071        ',110.0000,   3
   2072, 1,     1.070,     0.630,  0.000000,  0.000000,   1,1.080312,-5.722112,'2072        ',110.0000,   3
   2073, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073877,-5.389832,'2073        ',110.0000,   3
   2074, 1,     1.930,     0.490,  0.000000,  0.000000,   1,1.071074,-1.492671,'2074        ',110.0000,   3
   2075, 1,     3.110,     1.670,  0.000000,  0.000000,   1,1.071087,-1.497991,'2075        ',110.0000,   3
   2076, 1,     3.640,     1.370,  0.000000,  0.000000,   1,1.065992,-5.625752,'2076        ',110.0000,   3
   2077, 1,     1.930,     1.110,  0.000000,  0.000000,   1,1.065926,-5.615112,'2077        ',110.0000,   3
   2078, 1,     5.020,     1.710,  0.000000,  0.000000,   1,1.081428,-0.229360,'2078        ',110.0000,   3
   2079, 1,     5.130,     1.610,  0.000000,  0.000000,   1,1.081403,-0.217930,'2079        ',110.0000,   3
   2080, 1,     5.770,     2.380,  0.000000,  0.000000,   1,1.080436,-0.861480,'2080        ',110.0000,   3
   2081, 1,     4.170,     1.700,  0.000000,  0.000000,   1,1.080449,-0.850060,'2081        ',110.0000,   3
   2082, 1,     4.680,     0.900,  0.000000,  0.000000,   1,1.066680,-7.073733,'2082        ',110.0000,   3
   2083, 1,    11.200,     4.890,  0.000000,  0.000000,   1,1.066826,-7.066113,'2083        ',110.0000,   3
   2084, 1,     0.850,     0.700,  0.000000,  0.000000,   1,1.078599,-3.114741,'2084        ',110.0000,   3
   2085, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078629,-3.117031,'2085        ',110.0000,   3
   2086, 1,     7.590,     2.500,  0.000000,  0.000000,   1,1.080990,-0.321500,'2086        ',110.0000,   3
   2087, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080957,-0.312660,'2087        ',110.0000,   3
   2088, 1,    15.310,     5.140,  0.000000,  0.000000,   1,1.074958,-3.340931,'2088        ',110.0000,   3
   2089, 1,     0.000,     0.150,  0.000000,  0.000000,   1,1.077813,-3.428102,'2089        ',110.0000,   3
   2090, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075840,-3.310642,'2090        ',110.0000,   3
   2091, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077818,-3.428321,'2091        ',110.0000,   3
   2092, 1,     4.710,     1.530,  0.000000,  0.000000,   1,1.078588,-5.727272,'2092        ',110.0000,   3
   2093, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078599,-5.735073,'2093        ',110.0000,   3
   2094, 1,     1.820,     0.700,  0.000000,  0.000000,   1,1.076965, 0.769810,'2094        ',110.0000,   3
   2095, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077000, 0.774520,'2095        ',110.0000,   3
   2096, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081133,-5.869252,'2096        ',110.0000,   3
   2097, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080575,-5.887142,'2097        ',110.0000,   3
   2098, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083788,-2.274851,'2098        ',110.0000,   3
   2099, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081065,-3.540491,'2099        ',110.0000,   3
   2100, 2,    17.030,     6.700,  0.000000,  0.000000,   1,1.081068,-2.060501,'2100        ',110.0000,   3
   2101, 1,     7.280,     2.760,  0.000000,  0.000000,   1,1.080917,-2.074351,'2101        ',110.0000,   3
   2102, 1,     0.640,     0.410,  0.000000,  0.000000,   1,1.075460,-3.005811,'2102        ',110.0000,   3
   2103, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075463,-3.005761,'2103        ',110.0000,   3
   2104, 1,    17.580,     6.940,  0.000000,  0.000000,   1,1.080530,-1.993311,'2104        ',110.0000,   3
   2105, 1,     7.390,     2.750,  0.000000,  0.000000,   1,1.080542,-2.000261,'2105        ',110.0000,   3
   2106, 1,     4.600,     1.730,  0.000000,  0.000000,   1,1.081217,-0.434580,'2106        ',110.0000,   3
   2107, 1,     5.780,     2.110,  0.000000,  0.000000,   1,1.081281,-0.436380,'2107        ',110.0000,   3
   2108, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081261,-0.431850,'2108        ',110.0000,   3
   2109, 1,    12.620,     4.470,  0.000000,  0.000000,   1,1.074204,-1.831621,'2109        ',110.0000,   3
   2110, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074235,-1.849381,'2110        ',110.0000,   3
   2111, 1,     2.990,     3.790,  0.000000,  0.000000,   1,1.080099,-1.031850,'2111        ',110.0000,   3
   2112, 1,    11.120,     5.660,  0.000000,  0.000000,   1,1.080031,-1.021650,'2112        ',110.0000,   3
   2113, 1,     5.890,     2.270,  0.000000,  0.000000,   1,1.075233,-6.313102,'2113        ',110.0000,   3
   2114, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075318,-6.302712,'2114        ',110.0000,   3
   2115, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062958,-0.088980,'2115        ',110.0000,   3
   2116, 1,     3.640,    -0.640,  0.000000,  0.000000,   1,1.062960,-0.090540,'2116        ',110.0000,   3
   2117, 1,    11.340,     3.960,  0.000000,  0.000000,   1,1.078787,-2.227911,'2117        ',110.0000,   3
   2118, 1,    12.300,     3.960,  0.000000,  0.000000,   1,1.078696,-2.243341,'2118        ',110.0000,   3
   2119, 1,     6.330,     2.630,  0.000000,  0.000000,   1,1.050973,-4.868042,'2119        ',110.0000,   3
   2120, 1,     8.240,     3.800,  0.000000,  0.000000,   1,1.050781,-4.884772,'2120        ',110.0000,   3
   2121, 1,     7.710,     2.920,  0.000000,  0.000000,   1,1.075621,-3.844342,'2121        ',110.0000,   3
   2122, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076307,-3.823731,'2122        ',110.0000,   3
   2123, 1,     2.890,     1.040,  0.000000,  0.000000,   1,1.074801,-2.806391,'2123        ',110.0000,   3
   2124, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074804,-2.806191,'2124        ',110.0000,   3
   2125, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077845,-6.796072,'2125        ',110.0000,   3
   2126, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076984,-6.861823,'2126        ',110.0000,   3
   2127, 1,    13.010,     6.190,  0.000000,  0.000000,   1,1.071578,-4.868532,'2127        ',110.0000,   3
   2128, 1,    10.360,     4.890,  0.000000,  0.000000,   1,1.071484,-4.879272,'2128        ',110.0000,   3
   2129, 1,     5.770,     2.000,  0.000000,  0.000000,   1,1.077982,-3.165681,'2129        ',110.0000,   3
   2130, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077950,-3.169961,'2130        ',110.0000,   3
   2131, 1,    16.240,     5.480,  0.000000,  0.000000,   1,1.078846,-6.192092,'2131        ',110.0000,   3
   2132, 1,     0.000,     0.030,  0.000000,  0.000000,   1,1.078723,-6.182403,'2132        ',110.0000,   3
   2133, 1,     4.390,     2.020,  0.000000,  0.000000,   1,1.054816,-1.629491,'2133        ',110.0000,   3
   2134, 1,     4.170,     2.730,  0.000000,  0.000000,   1,1.054730,-1.617191,'2134        ',110.0000,   3
   2135, 1,     4.600,     1.630,  0.000000,  0.000000,   1,1.081382,-0.392520,'2135        ',110.0000,   3
   2136, 1,    12.190,     3.960,  0.000000,  0.000000,   1,1.078127,-0.369420,'2136        ',110.0000,   3
   2137, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078295,-0.356980,'2137        ',110.0000,   3
   2138, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.048067,-6.138272,'2138        ',110.0000,   3
   2139, 1,    14.770,     7.560,  0.000000,  0.000000,   1,1.048049,-6.139792,'2139        ',110.0000,   3
   2140, 1,     8.680,     3.730,  0.000000,  0.000000,   1,1.079994,-1.827421,'2140        ',110.0000,   3
   2141, 1,     5.780,     3.590,  0.000000,  0.000000,   1,1.080095,-1.838831,'2141        ',110.0000,   3
   2142, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081216,-1.544961,'2142        ',110.0000,   3
   2143, 1,     2.460,     0.700,  0.000000,  0.000000,   1,1.081236,-1.553071,'2143        ',110.0000,   3
   2144, 2,    17.200,    33.810,  0.000000,  0.000000,   1,1.090910, 1.791381,'2144        ',110.0000,   3
   2145, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.091048,-0.958950,'2145        ',110.0000,   3
   2146, 2,    14.000,    32.000,  0.000000,  0.000000,   1,1.090910,-0.195100,'2146        ',110.0000,   3
   2147, 1,     2.890,     1.040,  0.000000,  0.000000,   1,1.077543,-0.504410,'2147        ',110.0000,   3
   2148, 1,     0.000,     0.080,  0.000000,  0.000000,   1,1.083048,-0.090010,'2148        ',110.0000,   3
   2149, 1,     7.670,     4.140,  0.000000,  0.000000,   1,1.047987,-5.043072,'2149        ',110.0000,   3
   2150, 1,     0.000,     0.100,  0.000000,  0.000000,   1,1.081062,-3.540442,'2150        ',110.0000,   3
   2151, 1,    10.600,     5.200,  0.000000,  0.000000,   1,1.061270,-6.851143,'2151        ',110.0000,   3
   2152, 1,     5.370,     3.180,  0.000000,  0.000000,   1,1.061138,-6.864742,'2152        ',110.0000,   3
   2153, 1,     0.700,     0.380,  0.000000,  0.000000,   1,1.080931,-0.653710,'2153        ',110.0000,   3
   2154, 1,     3.380,     1.190,  0.000000,  0.000000,   1,1.080956,-0.671670,'2154        ',110.0000,   3
   2155, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080401,-0.231570,'2155        ',110.0000,   3
   2156, 1,     4.280,     2.230,  0.000000,  0.000000,   1,1.080418,-0.231720,'2156        ',110.0000,   3
   2157, 1,     6.950,     2.520,  0.000000,  0.000000,   1,1.069581,-1.839141,'2157        ',110.0000,   3
   2158, 1,     9.630,     3.510,  0.000000,  0.000000,   1,1.069555,-1.842381,'2158        ',110.0000,   3
   2159, 1,     4.580,     1.810,  0.000000,  0.000000,   1,1.077402,-4.500241,'2159        ',110.0000,   3
   2160, 1,     3.430,     0.620,  0.000000,  0.000000,   1,1.077440,-4.516191,'2160        ',110.0000,   3
   2161, 1,     9.300,     4.890,  0.000000,  0.000000,   1,1.065964,-5.573242,'2161        ',110.0000,   3
   2162, 1,     4.920,     0.580,  0.000000,  0.000000,   1,1.065953,-5.558142,'2162        ',110.0000,   3
   2163, 1,     2.140,     3.610,  0.000000,  0.000000,   1,1.081332,-3.417251,'2163        ',110.0000,   3
   2164, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082180,-0.194610,'2164        ',110.0000,   3
   2165, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081245,-0.191190,'2165        ',110.0000,   3
   2166, 1,    10.580,     2.710,  0.000000,  0.000000,   1,1.078781,-5.355302,'2166        ',110.0000,   3
   2167, 1,     0.000,     0.150,  0.000000,  0.000000,   1,1.077042,-3.679211,'2167        ',110.0000,   3
   2168, 1,     4.050,     0.000,  0.000000,  0.000000,   1,1.060167,-7.425453,'2168        ',110.0000,   3
   2169, 1,     4.590,     2.710,  0.000000,  0.000000,   1,1.060156,-7.425443,'2169        ',110.0000,   3
   2170, 1,     6.850,     3.640,  0.000000,  0.000000,   1,1.044611,-7.654833,'2170        ',110.0000,   3
   2171, 1,     5.880,     2.760,  0.000000,  0.000000,   1,1.044684,-7.647353,'2171        ',110.0000,   3
   2172, 1,     0.640,     0.200,  0.000000,  0.000000,   1,1.080866,-2.415331,'2172        ',110.0000,   3
   2173, 1,     0.320,     0.100,  0.000000,  0.000000,   1,1.081630,-2.105721,'2173        ',110.0000,   3
   2174, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075169,-1.180880,'2174        ',110.0000,   3
   2175, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.043938,-5.180852,'2175        ',110.0000,   3
   2176, 2,     7.480,     7.220,  0.000000,  0.000000,   1,1.081110,-1.764511,'2176        ',110.0000,   3
   2177, 2,     0.000,     1.110,  0.000000,  0.000000,   1,1.079902,-3.180461,'2177        ',110.0000,   3
   2178, 1,     3.320,     1.270,  0.000000,  0.000000,   1,1.072436,-1.009160,'2178        ',110.0000,   3
   2179, 1,     3.850,     1.380,  0.000000,  0.000000,   1,1.080212,-0.557680,'2179        ',110.0000,   3
   2180, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072440,-1.008930,'2180        ',110.0000,   3
   2181, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080217,-0.557410,'2181        ',110.0000,   3
   2182, 1,     1.710,     0.520,  0.000000,  0.000000,   1,1.075098,-5.305442,'2182        ',110.0000,   3
   2183, 1,     4.280,     1.290,  0.000000,  0.000000,   1,1.075043,-5.305102,'2183        ',110.0000,   3
   2184, 1,    10.810,     3.120,  0.000000,  0.000000,   1,1.087161, 2.443121,'2184        ',110.0000,   3
   2185, 1,     8.770,     1.830,  0.000000,  0.000000,   1,1.087091, 2.414461,'2185        ',110.0000,   3
   2186, 1,     8.220,     2.610,  0.000000,  0.000000,   1,1.080575,-1.620211,'2186        ',110.0000,   3
   2187, 1,     7.370,     2.310,  0.000000,  0.000000,   1,1.080550,-1.610701,'2187        ',110.0000,   3
   2188, 1,     5.250,     2.760,  0.000000,  0.000000,   1,1.070109,-4.996392,'2188        ',110.0000,   3
   2189, 1,     8.390,     3.230,  0.000000,  0.000000,   1,1.070142,-4.979872,'2189        ',110.0000,   3
   2190, 1,     6.970,     2.430,  0.000000,  0.000000,   1,1.078487,-4.166972,'2190        ',110.0000,   3
   2191, 1,     3.680,     0.990,  0.000000,  0.000000,   1,1.078413,-4.147681,'2191        ',110.0000,   3
   2192, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076753,-3.772071,'2192        ',110.0000,   3
   2193, 1,     4.490,     1.830,  0.000000,  0.000000,   1,1.069865, 0.052280,'2193        ',110.0000,   3
   2194, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050434,-6.010323,'2194        ',110.0000,   3
   2195, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050384,-6.014883,'2195        ',110.0000,   3
   2196, 1,     4.060,     1.300,  0.000000,  0.000000,   1,1.079422,-0.637710,'2196        ',110.0000,   3
   2197, 1,     2.990,     0.900,  0.000000,  0.000000,   1,1.079326,-0.662780,'2197        ',110.0000,   3
   2198, 1,     5.660,     1.860,  0.000000,  0.000000,   1,1.075280,-5.465162,'2198        ',110.0000,   3
   2199, 1,     7.380,     2.740,  0.000000,  0.000000,   1,1.075343,-5.477442,'2199        ',110.0000,   3
   2200, 1,     2.880,     0.850,  0.000000,  0.000000,   1,1.063950,-0.081580,'2200        ',110.0000,   3
   2201, 1,     3.320,     1.450,  0.000000,  0.000000,   1,1.064013,-0.087540,'2201        ',110.0000,   3
   2202, 1,     5.310,     1.480,  0.000000,  0.000000,   1,1.077717,-3.797381,'2202        ',110.0000,   3
   2203, 1,     7.420,     2.010,  0.000000,  0.000000,   1,1.077782,-3.799831,'2203        ',110.0000,   3
   2204, 1,     0.750,     0.300,  0.000000,  0.000000,   1,1.082413,-0.113300,'2204        ',110.0000,   3
   2205, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082443,-0.111410,'2205        ',110.0000,   3
   2206, 1,    13.570,     5.120,  0.000000,  0.000000,   1,1.074369,-2.592021,'2206        ',110.0000,   3
   2207, 1,     3.420,     0.500,  0.000000,  0.000000,   1,1.074328,-2.599061,'2207        ',110.0000,   3
   2208, 1,     5.680,     2.300,  0.000000,  0.000000,   1,1.071712,-3.431901,'2208        ',110.0000,   3
   2209, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071695,-3.420781,'2209        ',110.0000,   3
   2210, 1,     2.150,     0.560,  0.000000,  0.000000,   1,1.077552,-3.768901,'2210        ',110.0000,   3
   2211, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077508,-3.763472,'2211        ',110.0000,   3
   2212, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090194,-0.357550,'2212        ',110.0000,   3
   2213, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090194,-0.357550,'2213        ',110.0000,   3
   2214, 2,     4.010,     1.010,  0.000000,  0.000000,   1,1.068922,-2.217591,'2214        ',110.0000,   3
   2215, 2,    28.000,    18.760,  0.000000,  0.000000,   1,1.068953,-2.236661,'2215        ',110.0000,   3
   2216, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070167,-2.668191,'2216        ',110.0000,   3
   2217, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068925,-2.215681,'2217        ',110.0000,   3
   2218, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068925,-2.215681,'2218        ',110.0000,   3
   2219, 1,    10.280,     3.760,  0.000000,  0.000000,   1,1.074289,-1.239231,'2219        ',110.0000,   3
   2220, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088983,-0.342570,'2220        ',110.0000,   3
   2221, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075150,-1.182420,'2221        ',110.0000,   3
   2222, 1,    11.820,     4.660,  0.000000,  0.000000,   1,1.077641,-3.773731,'2222        ',110.0000,   3
   2223, 1,    11.210,     4.840,  0.000000,  0.000000,   1,1.077562,-3.768041,'2223        ',110.0000,   3
   2224, 1,     4.130,     1.700,  0.000000,  0.000000,   1,1.077823,-3.778302,'2224        ',110.0000,   3
   2225, 1,     2.570,     1.040,  0.000000,  0.000000,   1,1.077785,-3.776372,'2225        ',110.0000,   3
   2226, 1,     2.140,     1.320,  0.000000,  0.000000,   1,1.068950,-5.342682,'2226        ',110.0000,   3
   2227, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068967,-5.328172,'2227        ',110.0000,   3
   2228, 1,     2.780,     1.400,  0.000000,  0.000000,   1,1.078729,-5.344372,'2228        ',110.0000,   3
   2229, 1,     6.630,     1.080,  0.000000,  0.000000,   1,1.078515,-5.372692,'2229        ',110.0000,   3
   2230, 1,    10.600,     3.890,  0.000000,  0.000000,   1,1.084560,-1.546751,'2230        ',110.0000,   3
   2231, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084630,-1.531001,'2231        ',110.0000,   3
   2232, 1,     0.530,     0.300,  0.000000,  0.000000,   1,1.080517,-0.167840,'2232        ',110.0000,   3
   2233, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080517,-0.167840,'2233        ',110.0000,   3
   2234, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.080517,-0.167820,'2234        ',110.0000,   3
   2235, 2,    26.510,     6.920,  0.000000,  0.000000,   1,1.057275,-5.693252,'2235        ',110.0000,   3
   2236, 1,    15.260,     4.760,  0.000000,  0.000000,   1,1.054395,-5.746872,'2236        ',110.0000,   3
   2237, 2,     6.000,    20.000,  0.000000,  0.000000,   1,1.090910,-13.002885,'2237        ',110.0000,   4
   2238, 1,     2.220,     0.710,  0.000000,  0.000000,   1,1.090761,-13.011936,'2238        ',110.0000,   4
   2239, 1,     1.140,     0.530,  0.000000,  0.000000,   1,1.090644,-13.015525,'2239        ',110.0000,   4
   2240, 1,    23.130,     6.910,  0.000000,  0.000000,   1,1.066194,-26.856152,'2240        ',110.0000,   4
   2241, 1,     5.280,     2.310,  0.000000,  0.000000,   1,1.059192,-20.389627,'2241        ',110.0000,   4
   2242, 1,     8.530,     1.260,  0.000000,  0.000000,   1,1.019508,-25.987471,'2242        ',110.0000,   4
   2243, 1,     3.120,     1.580,  0.000000,  0.000000,   1,1.063342,-15.019346,'2243        ',110.0000,   4
   2244, 1,     8.330,     2.460,  0.000000,  0.000000,   1,1.071558,-11.635755,'2244        ',110.0000,   4
   2245, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071558,-11.635755,'2245        ',110.0000,   4
   2246, 1,     5.100,     2.110,  0.000000,  0.000000,   1,1.042999,-31.523224,'2246        ',110.0000,   4
   2247, 1,    52.060,    21.230,  0.000000,  0.000000,   1,1.061151,-13.992576,'2247        ',110.0000,   4
   2248, 1,    11.450,     2.640,  0.000000,  0.000000,   1,1.066255,-35.171211,'2248        ',110.0000,   4
   2249, 1,     9.690,     0.760,  0.000000,  0.000000,   1,1.067605,-27.379141,'2249        ',110.0000,   4
   2250, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.067602,-27.394152,'2250        ',110.0000,   4
   2251, 1,    25.910,     6.420,  0.000000,  0.000000,   1,1.042424,-32.484840,'2251        ',110.0000,   4
   2252, 1,     4.780,     1.270,  0.000000,  0.000000,   1,1.078658,-6.876772,'2252        ',110.0000,   4
   2253, 2,     4.790,     1.280,  0.000000,  0.000000,   1,1.078675,-6.887753,'2253        ',110.0000,   4
   2254, 1,     8.830,     2.530,  0.000000,  0.000000,   1,1.078773,-7.189363,'2254        ',110.0000,   4
   2255, 1,     6.140,     0.120,  0.000000,  0.000000,   1,1.072438,-11.897204,'2255        ',110.0000,   4
   2256, 2,     3.650,     0.130,  0.000000,  0.000000,   1,1.072436,-11.897964,'2256        ',110.0000,   4
   2257, 1,    24.380,     4.550,  0.000000,  0.000000,   1,1.068679,-25.794970,'2257        ',110.0000,   4
   2258, 1,     4.480,     0.370,  0.000000,  0.000000,   1,1.070150,-11.556954,'2258        ',110.0000,   4
   2259, 1,     3.330,     1.180,  0.000000,  0.000000,   1,1.079440,-12.087185,'2259        ',110.0000,   4
   2260, 1,    10.730,     2.930,  0.000000,  0.000000,   1,1.062028,-25.161221,'2260        ',110.0000,   4
   2261, 1,     6.770,     0.530,  0.000000,  0.000000,   1,1.049411,-19.566608,'2261        ',110.0000,   4
   2262, 1,     3.430,     1.050,  0.000000,  0.000000,   1,0.999574,-26.856361,'2262        ',110.0000,   4
   2263, 1,    12.490,     1.060,  0.000000,  0.000000,   1,1.083491,-11.641365,'2263        ',110.0000,   4
   2264, 1,    13.130,     0.840,  0.000000,  0.000000,   1,1.047678,-21.173048,'2264        ',110.0000,   4
   2265, 1,     1.460,     0.520,  0.000000,  0.000000,   1,1.054227,-25.359589,'2265        ',110.0000,   4
   2266, 1,     5.400,     1.580,  0.000000,  0.000000,   1,1.088153,-4.841572,'2266        ',110.0000,   4
   2267, 2,     4.690,     0.540,  0.000000,  0.000000,   1,1.088572,-10.870985,'2267        ',110.0000,   4
   2268, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069798,-30.510761,'2268        ',110.0000,   4
   2269, 1,    10.840,     2.510,  0.000000,  0.000000,   1,1.057579,-25.894289,'2269        ',110.0000,   4
   2270, 1,     4.160,     0.840,  0.000000,  0.000000,   1,1.033450,-22.376680,'2270        ',110.0000,   4
   2271, 2,     7.510,     1.190,  0.000000,  0.000000,   1,1.064875,-12.268785,'2271        ',110.0000,   4
   2272, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064866,-12.271825,'2272        ',110.0000,   4
   2273, 2,     2.080,    -0.610,  0.000000,  0.000000,   1,1.059533,-13.715576,'2273        ',110.0000,   4
   2274, 2,     6.720,     6.520,  0.000000,  0.000000,   1,1.073874,-12.400215,'2274        ',110.0000,   4
   2275, 1,     2.810,     0.000,  0.000000,  0.000000,   1,1.080225,-13.797235,'2275        ',110.0000,   4
   2276, 1,    23.130,     3.560,  0.000000,  0.000000,   1,1.064832,-31.233341,'2276        ',110.0000,   4
   2277, 1,     6.040,     2.420,  0.000000,  0.000000,   1,1.052803,-31.256632,'2277        ',110.0000,   4
   2278, 1,     2.500,     0.110,  0.000000,  0.000000,   1,1.068265,-13.746315,'2278        ',110.0000,   4
   2279, 1,     3.020,     1.270,  0.000000,  0.000000,   1,1.068031,-35.274361,'2279        ',110.0000,   4
   2280, 1,     2.290,     0.330,  0.000000,  0.000000,   1,1.063419,-22.716749,'2280        ',110.0000,   4
   2281, 1,    10.330,     1.580,  0.000000,  0.000000,   1,1.077845,-10.019664,'2281        ',110.0000,   4
   2282, 1,     2.080,     0.840,  0.000000,  0.000000,   1,1.068944,-26.653601,'2282        ',110.0000,   4
   2283, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.089636,-10.729455,'2283        ',110.0000,   4
   2284, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.089636,-10.729455,'2284        ',110.0000,   4
   2285, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069813,-13.576145,'2285        ',110.0000,   4
   2286, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.073793,-13.210155,'2286        ',110.0000,   4
   2287, 1,     2.600,     1.050,  0.000000,  0.000000,   1,1.077645,-6.595273,'2287        ',110.0000,   4
   2288, 1,     6.630,     0.640,  0.000000,  0.000000,   1,1.051117,-34.773380,'2288        ',110.0000,   4
   2289, 1,    19.170,     4.290,  0.000000,  0.000000,   1,1.066899,-26.735630,'2289        ',110.0000,   4
   2290, 1,     2.500,     1.580,  0.000000,  0.000000,   1,1.037750,-27.127932,'2290        ',110.0000,   4
   2291, 1,     5.520,     1.360,  0.000000,  0.000000,   1,1.071966,-26.542990,'2291        ',110.0000,   4
   2292, 1,     2.810,     0.730,  0.000000,  0.000000,   1,1.071816,-26.577442,'2292        ',110.0000,   4
   2293, 1,    18.030,     3.770,  0.000000,  0.000000,   1,1.048014,-32.063793,'2293        ',110.0000,   4
   2294, 1,    12.490,     4.850,  0.000000,  0.000000,   1,1.059236,-34.306301,'2294        ',110.0000,   4
   2295, 1,     4.680,     0.100,  0.000000,  0.000000,   1,1.056338,-26.233891,'2295        ',110.0000,   4
   2296, 1,     8.840,     2.210,  0.000000,  0.000000,   1,1.060603,-15.660875,'2296        ',110.0000,   4
   2297, 1,     3.630,     0.530,  0.000000,  0.000000,   1,1.048804,-33.393242,'2297        ',110.0000,   4
   2298, 1,     8.390,     0.530,  0.000000,  0.000000,   1,1.037276,-31.615463,'2298        ',110.0000,   4
   2299, 1,     3.540,     1.160,  0.000000,  0.000000,   1,1.054246,-34.925087,'2299        ',110.0000,   4
   2300, 2,    19.220,    32.900,  0.000000,  0.000000,   1,1.069830,-30.478714,'2300        ',110.0000,   4
   2301, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069830,-30.478714,'2301        ',110.0000,   4
   2302, 1,     7.880,     0.530,  0.000000,  0.000000,   1,1.053887,-31.793154,'2302        ',110.0000,   4
   2303, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.053887,-31.793154,'2303        ',110.0000,   4
   2304, 1,    11.980,     0.210,  0.000000,  0.000000,   1,1.050802,-32.145851,'2304        ',110.0000,   4
   2305, 1,     3.750,     0.940,  0.000000,  0.000000,   1,1.058044,-12.731255,'2305        ',110.0000,   4
   2306, 2,     0.010,     0.010,  0.000000,  0.000000,   1,1.045450,-24.849419,'2306        ',110.0000,   4
   2307, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.045450,-24.849419,'2307        ',110.0000,   4
   2308, 1,     7.080,     1.720,  0.000000,  0.000000,   1,1.062498,-13.189775,'2308        ',110.0000,   4
   2309, 1,    10.410,     1.850,  0.000000,  0.000000,   1,1.071676,-11.922235,'2309        ',110.0000,   4
   2310, 2,    30.200,    18.180,  0.000000,  0.000000,   1,1.069291,-26.715679,'2310        ',110.0000,   4
   2311, 2,     0.000,    -1.800,  0.000000,  0.000000,   1,1.068527,-26.669001,'2311        ',110.0000,   4
   2312, 1,     7.610,     3.450,  0.000000,  0.000000,   1,1.062496,-27.412502,'2312        ',110.0000,   4
   2313, 1,     2.290,     0.840,  0.000000,  0.000000,   1,1.042841,-36.754494,'2313        ',110.0000,   4
   2314, 1,     6.560,     2.090,  0.000000,  0.000000,   1,1.081219,-23.870440,'2314        ',110.0000,   4
   2315, 1,     9.380,     2.090,  0.000000,  0.000000,   1,1.073436,-25.962692,'2315        ',110.0000,   4
   2316, 2,     4.690,     1.910,  0.000000,  0.000000,   1,0.989940,-39.073227,'2316        ',110.0000,   4
   2317, 2,     0.100,    -0.790,  0.000000,  0.000000,   1,1.071031,-35.165627,'2317        ',110.0000,   4
   2318, 1,     0.100,     0.050,  0.000000,  0.000000,   1,1.070801,-35.182484,'2318        ',110.0000,   4
   2319, 1,    13.540,     0.010,  0.000000,  0.000000,   1,1.062269,-26.931919,'2319        ',110.0000,   4
   2320, 2,     9.480,    -2.420,  0.000000,  0.000000,   1,1.061512,-27.499771,'2320        ',110.0000,   4
   2321, 1,     8.750,    -0.500,  0.000000,  0.000000,   1,1.061544,-27.515081,'2321        ',110.0000,   4
   2322, 2,     7.620,     2.100,  0.000000,  0.000000,   1,1.061817,-23.529030,'2322        ',110.0000,   4
   2323, 2,     3.010,     5.010,  0.000000,  0.000000,   1,1.069714,-29.072422,'2323        ',110.0000,   4
   2324, 2,     0.010,     0.010,  0.000000,  0.000000,   1,1.068375,-29.804731,'2324        ',110.0000,   4
   2325, 1,    12.910,     4.740,  0.000000,  0.000000,   1,1.037717,-35.983280,'2325        ',110.0000,   4
   2326, 1,     4.560,     0.640,  0.000000,  0.000000,   1,1.067044,-29.897642,'2326        ',110.0000,   4
   2327, 1,     4.560,     0.640,  0.000000,  0.000000,   1,1.067053,-29.895760,'2327        ',110.0000,   4
   2328, 1,     8.010,     4.410,  0.000000,  0.000000,   1,1.074684,-13.416104,'2328        ',110.0000,   4
   2329, 1,    20.420,     4.600,  0.000000,  0.000000,   1,1.037520,-27.646372,'2329        ',110.0000,   4
   2330, 1,     3.230,     0.210,  0.000000,  0.000000,   1,1.067906,-13.813165,'2330        ',110.0000,   4
   2331, 1,     9.370,     3.790,  0.000000,  0.000000,   1,1.066325,-31.368904,'2331        ',110.0000,   4
   2332, 1,     3.750,     1.180,  0.000000,  0.000000,   1,1.067239,-12.014094,'2332        ',110.0000,   4
   2333, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.067239,-12.014094,'2333        ',110.0000,   4
   2334, 1,     9.640,     2.350,  0.000000,  0.000000,   1,1.064886,-29.541239,'2334        ',110.0000,   4
   2335, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064886,-29.541239,'2335        ',110.0000,   4
   2336, 1,    15.550,     3.210,  0.000000,  0.000000,   1,1.065368,-29.513683,'2336        ',110.0000,   4
   2337, 2,    37.730,     6.710,  0.000000,  0.000000,   1,1.052770,-22.715410,'2337        ',110.0000,   4
   2338, 1,     5.300,     0.210,  0.000000,  0.000000,   1,1.030724,-25.533030,'2338        ',110.0000,   4
   2339, 1,    14.160,     5.690,  0.000000,  0.000000,   1,1.063252,-35.346104,'2339        ',110.0000,   4
   2340, 1,     3.730,     0.860,  0.000000,  0.000000,   1,1.067741,-29.847471,'2340        ',110.0000,   4
   2341, 1,     5.290,     0.530,  0.000000,  0.000000,   1,1.034472,-30.777401,'2341        ',110.0000,   4
   2342, 1,     1.560,     0.370,  0.000000,  0.000000,   1,1.063231,-16.503206,'2342        ',110.0000,   4
   2343, 1,     1.560,     0.370,  0.000000,  0.000000,   1,1.063250,-16.526318,'2343        ',110.0000,   4
   2344, 1,     6.880,     2.200,  0.000000,  0.000000,   1,1.040333,-26.157120,'2344        ',110.0000,   4
   2345, 2,    24.960,     8.440,  0.000000,  0.000000,   1,1.046167,-21.462149,'2345        ',110.0000,   4
   2346, 1,    24.950,     8.430,  0.000000,  0.000000,   1,1.049238,-19.555790,'2346        ',110.0000,   4
   2347, 1,    19.510,     7.580,  0.000000,  0.000000,   1,1.048500,-19.590128,'2347        ',110.0000,   4
   2348, 1,    39.030,    15.160,  0.000000,  0.000000,   1,1.045777,-21.814987,'2348        ',110.0000,   4
   2349, 2,    11.470,     6.860,  0.000000,  0.000000,   1,1.049482,-14.178156,'2349        ',110.0000,   4
   2350, 1,    11.460,     6.850,  0.000000,  0.000000,   1,1.049387,-14.184505,'2350        ',110.0000,   4
   2351, 1,   110.890,    66.230,  0.000000,  0.000000,   1,1.085232,-20.480907,'2351        ',110.0000,   4
   2352, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.085232,-20.480907,'2352        ',110.0000,   4
   2353, 1,     3.720,     1.200,  0.000000,  0.000000,   1,1.072304,-12.137555,'2353        ',110.0000,   4
   2354, 1,     3.720,     1.200,  0.000000,  0.000000,   1,1.066122,-13.802755,'2354        ',110.0000,   4
   2355, 1,     6.460,     2.620,  0.000000,  0.000000,   1,1.067790,-25.722050,'2355        ',110.0000,   4
   2356, 1,    10.410,     2.950,  0.000000,  0.000000,   1,1.067921,-12.568134,'2356        ',110.0000,   4
   2357, 2,     5.740,     0.380,  0.000000,  0.000000,   1,1.067929,-12.569255,'2357        ',110.0000,   4
   2358, 1,    12.690,     2.630,  0.000000,  0.000000,   1,1.004498,-25.956520,'2358        ',110.0000,   4
   2359, 1,    11.400,     3.740,  0.000000,  0.000000,   1,1.068982,-29.205471,'2359        ',110.0000,   4
   2360, 1,     9.410,     1.000,  0.000000,  0.000000,   1,1.040609,-14.910436,'2360        ',110.0000,   4
   2361, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.040609,-14.910436,'2361        ',110.0000,   4
   2362, 1,    12.500,     2.200,  0.000000,  0.000000,   1,1.078949,-24.135460,'2362        ',110.0000,   4
   2363, 1,     9.870,     2.640,  0.000000,  0.000000,   1,1.084736,-11.128034,'2363        ',110.0000,   4
   2364, 1,    15.730,     5.750,  0.000000,  0.000000,   1,1.074959,-24.744709,'2364        ',110.0000,   4
   2365, 1,     7.910,     1.370,  0.000000,  0.000000,   1,1.085985,-20.453358,'2365        ',110.0000,   4
   2366, 2,    16.390,     0.030,  0.000000,  0.000000,   1,1.052042,-17.531088,'2366        ',110.0000,   4
   2367, 1,     8.840,     2.100,  0.000000,  0.000000,   1,1.052728,-17.718897,'2367        ',110.0000,   4
   2368, 2,     3.970,     0.220,  0.000000,  0.000000,   1,1.045552,-34.727997,'2368        ',110.0000,   4
   2369, 1,     6.550,     2.520,  0.000000,  0.000000,   1,1.083396,-13.366436,'2369        ',110.0000,   4
   2370, 2,    16.260,     5.800,  0.000000,  0.000000,   1,1.048241,-13.929755,'2370        ',110.0000,   4
   2371, 1,     3.640,     1.050,  0.000000,  0.000000,   1,1.086845,-10.977125,'2371        ',110.0000,   4
   2372, 1,     3.330,     1.270,  0.000000,  0.000000,   1,1.089032,-10.767724,'2372        ',110.0000,   4
   2373, 1,    12.410,     3.310,  0.000000,  0.000000,   1,1.067193,-14.813046,'2373        ',110.0000,   4
   2374, 2,     5.710,     1.870,  0.000000,  0.000000,   1,1.077352,-11.723035,'2374        ',110.0000,   4
   2375, 2,    19.990,     8.430,  0.000000,  0.000000,   1,1.070101,-14.467107,'2375        ',110.0000,   4
   2376, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070180,-14.447474,'2376        ',110.0000,   4
   2377, 2,    22.880,     1.080,  0.000000,  0.000000,   1,1.061108,-15.620687,'2377        ',110.0000,   4
   2378, 1,    16.950,     4.840,  0.000000,  0.000000,   1,1.085231,-20.474598,'2378        ',110.0000,   4
   2379, 2,    18.770,     6.810,  0.000000,  0.000000,   1,1.067126,-25.334742,'2379        ',110.0000,   4
   2380, 1,     7.280,     2.630,  0.000000,  0.000000,   1,1.074813,-22.491489,'2380        ',110.0000,   4
   2381, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078768,-20.827948,'2381        ',110.0000,   4
   2382, 1,     5.830,     2.000,  0.000000,  0.000000,   1,1.061857,-12.499825,'2382        ',110.0000,   4
   2383, 2,     7.190,     2.590,  0.000000,  0.000000,   1,1.061830,-12.502715,'2383        ',110.0000,   4
   2384, 1,    17.190,     7.740,  0.000000,  0.000000,   1,1.064267,-27.283689,'2384        ',110.0000,   4
   2385, 1,    12.380,     4.360,  0.000000,  0.000000,   1,1.063441,-14.053355,'2385        ',110.0000,   4
   2386, 1,    12.380,     4.360,  0.000000,  0.000000,   1,1.040683,-4.928942,'2386        ',110.0000,   4
   2387, 1,     6.030,     2.310,  0.000000,  0.000000,   1,1.012197,-24.312180,'2387        ',110.0000,   4
   2388, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072127,-12.370575,'2388        ',110.0000,   4
   2389, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064718,-13.910516,'2389        ',110.0000,   4
   2390, 2,    12.120,     3.640,  0.000000,  0.000000,   1,1.044753,-19.517038,'2390        ',110.0000,   4
   2391, 1,    12.110,     3.630,  0.000000,  0.000000,   1,1.048471,-17.608948,'2391        ',110.0000,   4
   2392, 1,    12.110,     3.630,  0.000000,  0.000000,   1,1.053430,-16.384476,'2392        ',110.0000,   4
   2393, 1,     7.810,     2.420,  0.000000,  0.000000,   1,1.057930,-15.481906,'2393        ',110.0000,   4
   2394, 1,     4.720,     0.340,  0.000000,  0.000000,   1,1.060848,-15.250417,'2394        ',110.0000,   4
   2395, 1,     3.330,     0.790,  0.000000,  0.000000,   1,1.053776,-18.515738,'2395        ',110.0000,   4
   2396, 1,     3.330,     0.790,  0.000000,  0.000000,   1,1.045615,-19.460178,'2396        ',110.0000,   4
   2397, 1,     3.170,     1.540,  0.000000,  0.000000,   1,1.051067,-17.251978,'2397        ',110.0000,   4
   2398, 1,     3.170,     1.540,  0.000000,  0.000000,   1,1.051047,-17.246449,'2398        ',110.0000,   4
   2399, 1,    10.410,     3.800,  0.000000,  0.000000,   1,1.014040,-37.930965,'2399        ',110.0000,   4
   2400, 2,    13.520,     6.680,  0.000000,  0.000000,   1,1.047328,-24.530020,'2400        ',110.0000,   4
   2401, 1,    16.380,     4.420,  0.000000,  0.000000,   1,1.078750,-20.828897,'2401        ',110.0000,   4
   2402, 1,    30.080,     7.860,  0.000000,  0.000000,   1,1.067649,-14.675996,'2402        ',110.0000,   4
   2403, 2,     6.780,    12.180,  0.000000,  0.000000,   1,1.080790,-15.026327,'2403        ',110.0000,   4
   2404, 2,     1.000,     3.000,  0.000000,  0.000000,   1,1.085039,-20.185648,'2404        ',110.0000,   4
   2405, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.088170,-20.280798,'2405        ',110.0000,   4
   2406, 1,     5.300,     2.210,  0.000000,  0.000000,   1,1.056310,-16.516006,'2406        ',110.0000,   4
   2407, 1,     9.870,     2.110,  0.000000,  0.000000,   1,1.081402,-11.288034,'2407        ',110.0000,   4
   2408, 2,    15.740,     7.730,  0.000000,  0.000000,   1,1.050511,-17.436697,'2408        ',110.0000,   4
   2409, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.054220,-18.488628,'2409        ',110.0000,   4
   2410, 1,    15.730,     7.720,  0.000000,  0.000000,   1,1.050416,-17.445766,'2410        ',110.0000,   4
   2411, 1,    15.730,     7.720,  0.000000,  0.000000,   1,1.053047,-18.606237,'2411        ',110.0000,   4
   2412, 1,     3.430,     1.370,  0.000000,  0.000000,   1,1.061384,-15.196356,'2412        ',110.0000,   4
   2413, 1,     3.850,     4.110,  0.000000,  0.000000,   1,1.049826,-19.136118,'2413        ',110.0000,   4
   2414, 1,     3.850,     4.110,  0.000000,  0.000000,   1,1.049837,-19.111067,'2414        ',110.0000,   4
   2415, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072226,-30.546442,'2415        ',110.0000,   4
   2416, 1,     3.960,     2.630,  0.000000,  0.000000,   1,1.054106,-16.290386,'2416        ',110.0000,   4
   2417, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078769,-7.999793,'2417        ',110.0000,   4
   2418, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078700,-7.982003,'2418        ',110.0000,   4
   2419, 1,    28.650,    10.530,  0.000000,  0.000000,   1,1.050748,-17.287348,'2419        ',110.0000,   4
   2420, 1,    28.650,    10.530,  0.000000,  0.000000,   1,1.052884,-18.572918,'2420        ',110.0000,   4
   2421, 1,     7.600,     3.050,  0.000000,  0.000000,   1,1.045556,-18.508358,'2421        ',110.0000,   4
   2422, 1,     5.730,     1.580,  0.000000,  0.000000,   1,1.057670,-17.362825,'2422        ',110.0000,   4
   2423, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.057652,-17.310688,'2423        ',110.0000,   4
   2424, 1,     3.130,     1.320,  0.000000,  0.000000,   1,1.046432,-20.287678,'2424        ',110.0000,   4
   2425, 1,     3.130,     1.320,  0.000000,  0.000000,   1,1.052531,-16.712835,'2425        ',110.0000,   4
   2426, 1,    14.480,     7.790,  0.000000,  0.000000,   1,1.049595,-17.783638,'2426        ',110.0000,   4
   2427, 1,     3.480,     3.480,  0.000000,  0.000000,   1,1.053823,-18.500507,'2427        ',110.0000,   4
   2428, 1,     1.560,     2.110,  0.000000,  0.000000,   1,1.046767,-20.643009,'2428        ',110.0000,   4
   2429, 1,     1.560,     2.110,  0.000000,  0.000000,   1,1.046838,-20.664827,'2429        ',110.0000,   4
   2430, 1,     4.910,     2.000,  0.000000,  0.000000,   1,1.073534,-13.797815,'2430        ',110.0000,   4
   2431, 1,     2.600,     1.050,  0.000000,  0.000000,   1,1.050540,-19.246378,'2431        ',110.0000,   4
   2432, 1,     2.600,     1.050,  0.000000,  0.000000,   1,1.046634,-20.679497,'2432        ',110.0000,   4
   2433, 2,    24.890,     5.370,  0.000000,  0.000000,   1,1.034104,-31.364063,'2433        ',110.0000,   4
   2434, 1,     3.700,     3.270,  0.000000,  0.000000,   1,1.051062,-18.936058,'2434        ',110.0000,   4
   2435, 1,     3.700,     3.260,  0.000000,  0.000000,   1,1.051051,-18.946688,'2435        ',110.0000,   4
   2436, 1,     2.870,     2.580,  0.000000,  0.000000,   1,1.048264,-19.775837,'2436        ',110.0000,   4
   2437, 1,     2.870,     2.580,  0.000000,  0.000000,   1,1.050141,-17.455185,'2437        ',110.0000,   4
   2438, 2,     7.710,     1.900,  0.000000,  0.000000,   1,1.051877,-17.430838,'2438        ',110.0000,   4
   2439, 1,    29.540,     6.620,  0.000000,  0.000000,   1,1.052439,-16.782946,'2439        ',110.0000,   4
   2440, 1,    11.980,     4.390,  0.000000,  0.000000,   1,1.071517,-25.279030,'2440        ',110.0000,   4
   2441, 1,     8.530,     2.730,  0.000000,  0.000000,   1,1.053628,-16.691328,'2441        ',110.0000,   4
   2442, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062187,-34.091942,'2442        ',110.0000,   4
   2443, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.056597,-12.802125,'2443        ',110.0000,   4
   2444, 1,     3.750,     1.530,  0.000000,  0.000000,   1,1.056597,-12.802125,'2444        ',110.0000,   4
   2445, 1,     5.730,     2.420,  0.000000,  0.000000,   1,1.071669,-13.363485,'2445        ',110.0000,   4
   2446, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.055662,-16.084929,'2446        ',110.0000,   4
   2447, 2,     5.590,     1.620,  0.000000,  0.000000,   1,1.045822,-14.442037,'2447        ',110.0000,   4
   2448, 1,     5.580,     1.610,  0.000000,  0.000000,   1,1.070042,-12.482985,'2448        ',110.0000,   4
   2449, 1,     5.620,     1.890,  0.000000,  0.000000,   1,1.065796,-14.820086,'2449        ',110.0000,   4
   2450, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074730,-11.473175,'2450        ',110.0000,   4
   2451, 1,     4.270,     1.180,  0.000000,  0.000000,   1,1.074730,-11.473175,'2451        ',110.0000,   4
   2452, 1,     5.490,     0.640,  0.000000,  0.000000,   1,1.049252,-34.313992,'2452        ',110.0000,   4
   2453, 1,     7.640,     3.050,  0.000000,  0.000000,   1,1.060102,-15.695206,'2453        ',110.0000,   4
   2454, 1,     7.640,     3.050,  0.000000,  0.000000,   1,1.073730,-14.080485,'2454        ',110.0000,   4
   2455, 1,     6.870,     2.000,  0.000000,  0.000000,   1,1.069203,-35.209713,'2455        ',110.0000,   4
   2456, 2,    11.960,     4.230,  0.000000,  0.000000,   1,1.079459,-6.505582,'2456        ',110.0000,   4
   2457, 1,     1.870,     0.420,  0.000000,  0.000000,   1,1.077126,-11.750085,'2457        ',110.0000,   4
   2458, 1,    10.090,     3.320,  0.000000,  0.000000,   1,1.066627,-17.691767,'2458        ',110.0000,   4
   2459, 1,     4.270,     0.120,  0.000000,  0.000000,   1,1.067203,-11.973735,'2459        ',110.0000,   4
   2460, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.067203,-11.973735,'2460        ',110.0000,   4
   2461, 1,    22.920,     0.210,  0.000000,  0.000000,   1,1.077965,-23.832949,'2461        ',110.0000,   4
   2462, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077965,-23.832949,'2462        ',110.0000,   4
   2463, 1,    11.460,     3.240,  0.000000,  0.000000,   1,1.077917,-23.834740,'2463        ',110.0000,   4
   2464, 1,    10.940,     3.420,  0.000000,  0.000000,   1,1.055822,-14.216776,'2464        ',110.0000,   4
   2465, 1,    10.940,     3.420,  0.000000,  0.000000,   1,1.036409,-15.537147,'2465        ',110.0000,   4
   2466, 1,     8.850,     1.900,  0.000000,  0.000000,   1,1.054998,-14.202926,'2466        ',110.0000,   4
   2467, 1,     7.810,     2.630,  0.000000,  0.000000,   1,1.037629,-15.387977,'2467        ',110.0000,   4
   2468, 1,     7.810,     2.630,  0.000000,  0.000000,   1,1.048365,-14.254685,'2468        ',110.0000,   4
   2469, 1,     9.380,     2.000,  0.000000,  0.000000,   1,1.052840,-14.220305,'2469        ',110.0000,   4
   2470, 1,    17.710,     5.340,  0.000000,  0.000000,   1,1.074492,-24.119949,'2470        ',110.0000,   4
   2471, 1,     5.620,     2.320,  0.000000,  0.000000,   1,1.064495,-34.419327,'2471        ',110.0000,   4
   2472, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062737,-23.100319,'2472        ',110.0000,   4
   2473, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.052073,-24.213530,'2473        ',110.0000,   4
   2474, 1,    14.590,     5.340,  0.000000,  0.000000,   1,1.075675,-25.653139,'2474        ',110.0000,   4
   2475, 1,     3.020,     1.890,  0.000000,  0.000000,   1,1.056996,-18.307848,'2475        ',110.0000,   4
   2476, 1,     1.660,     0.640,  0.000000,  0.000000,   1,1.058822,-30.328402,'2476        ',110.0000,   4
   2477, 1,     1.660,     0.640,  0.000000,  0.000000,   1,1.066193,-28.541542,'2477        ',110.0000,   4
   2478, 1,     9.880,     1.260,  0.000000,  0.000000,   1,1.050200,-24.088110,'2478        ',110.0000,   4
   2479, 1,     4.680,     1.050,  0.000000,  0.000000,   1,1.078076,-7.443933,'2479        ',110.0000,   4
   2480, 1,     8.420,     2.110,  0.000000,  0.000000,   1,1.075936,-11.639455,'2480        ',110.0000,   4
   2481, 1,     4.160,     1.690,  0.000000,  0.000000,   1,1.059576,-35.996105,'2481        ',110.0000,   4
   2482, 1,     5.210,     1.480,  0.000000,  0.000000,   1,1.068337,-11.775135,'2482        ',110.0000,   4
   2483, 1,     7.190,     3.350,  0.000000,  0.000000,   1,1.039837,-26.438522,'2483        ',110.0000,   4
   2484, 1,     4.270,     1.900,  0.000000,  0.000000,   1,1.069944,-35.236984,'2484        ',110.0000,   4
   2485, 1,     1.460,     0.530,  0.000000,  0.000000,   1,1.033324,-36.745735,'2485        ',110.0000,   4
   2486, 1,     4.460,     0.530,  0.000000,  0.000000,   1,1.046080,-29.978672,'2486        ',110.0000,   4
   2487, 1,     9.330,     2.140,  0.000000,  0.000000,   1,1.052179,-30.125511,'2487        ',110.0000,   4
   2488, 1,     2.600,     0.530,  0.000000,  0.000000,   1,1.078747,-11.483425,'2488        ',110.0000,   4
   2489, 1,     2.670,     0.890,  0.000000,  0.000000,   1,1.088183,-5.241492,'2489        ',110.0000,   4
   2490, 1,     2.670,     0.890,  0.000000,  0.000000,   1,1.090258,-4.678282,'2490        ',110.0000,   4
   2491, 1,     6.560,     0.840,  0.000000,  0.000000,   1,1.055573,-33.409485,'2491        ',110.0000,   4
   2492, 1,     2.290,     0.420,  0.000000,  0.000000,   1,1.045721,-32.421936,'2492        ',110.0000,   4
   2493, 1,    10.930,     4.120,  0.000000,  0.000000,   1,1.061417,-15.076256,'2493        ',110.0000,   4
   2494, 1,     7.870,     1.560,  0.000000,  0.000000,   1,1.070875,-12.712516,'2494        ',110.0000,   4
   2495, 2,     7.880,     1.570,  0.000000,  0.000000,   1,1.039974,-14.946226,'2495        ',110.0000,   4
   2496, 2,     1.790,     0.760,  0.000000,  0.000000,   1,1.067000,-34.232384,'2496        ',110.0000,   4
   2497, 1,     1.670,     0.740,  0.000000,  0.000000,   1,1.071531,-34.905785,'2497        ',110.0000,   4
   2498, 1,    13.750,     2.090,  0.000000,  0.000000,   1,1.069788,-25.865412,'2498        ',110.0000,   4
   2499, 1,     3.110,     0.860,  0.000000,  0.000000,   1,1.043216,-32.741703,'2499        ',110.0000,   4
   2500, 1,     4.770,     0.540,  0.000000,  0.000000,   1,1.046983,-31.928583,'2500        ',110.0000,   4
   2501, 1,     7.080,     1.790,  0.000000,  0.000000,   1,1.026274,-37.530487,'2501        ',110.0000,   4
   2502, 1,     7.610,     1.670,  0.000000,  0.000000,   1,1.068170,-26.704380,'2502        ',110.0000,   4
   2503, 1,     5.210,     1.360,  0.000000,  0.000000,   1,1.066875,-26.776451,'2503        ',110.0000,   4
   2504, 1,    13.860,     0.730,  0.000000,  0.000000,   1,1.068071,-26.494211,'2504        ',110.0000,   4
   2505, 1,    11.880,     5.440,  0.000000,  0.000000,   1,1.067456,-26.747610,'2505        ',110.0000,   4
   2506, 1,     6.870,     3.680,  0.000000,  0.000000,   1,1.079430,-20.046417,'2506        ',110.0000,   4
   2507, 1,     7.290,     0.730,  0.000000,  0.000000,   1,1.054550,-26.345482,'2507        ',110.0000,   4
   2508, 1,     4.060,     1.050,  0.000000,  0.000000,   1,1.061293,-23.268530,'2508        ',110.0000,   4
   2509, 1,    11.450,     4.640,  0.000000,  0.000000,   1,0.977581,-40.019951,'2509        ',110.0000,   4
   2510, 1,     8.430,     3.370,  0.000000,  0.000000,   1,1.066939,-35.275295,'2510        ',110.0000,   4
   2511, 1,     7.070,     1.680,  0.000000,  0.000000,   1,1.020033,-23.380140,'2511        ',110.0000,   4
   2512, 1,    19.170,     3.140,  0.000000,  0.000000,   1,1.024580,-28.320852,'2512        ',110.0000,   4
   2513, 1,    14.040,     2.100,  0.000000,  0.000000,   1,1.016600,-23.701019,'2513        ',110.0000,   4
   2514, 1,    12.590,     3.760,  0.000000,  0.000000,   1,1.080180,-14.872496,'2514        ',110.0000,   4
   2515, 1,     6.770,    -1.700,  0.000000,  0.000000,   1,1.053596,-36.355446,'2515        ',110.0000,   4
   2516, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070679,-12.138485,'2516        ',110.0000,   4
   2517, 1,     7.290,     2.460,  0.000000,  0.000000,   1,1.070658,-12.144835,'2517        ',110.0000,   4
   2518, 1,    12.300,     3.140,  0.000000,  0.000000,   1,1.057072,-28.671759,'2518        ',110.0000,   4
   2519, 1,     7.500,     2.400,  0.000000,  0.000000,   1,1.078671,-11.413135,'2519        ',110.0000,   4
   2520, 1,     5.830,     2.440,  0.000000,  0.000000,   1,1.083213,-12.854806,'2520        ',110.0000,   4
   2521, 2,     3.760,     1.580,  0.000000,  0.000000,   1,1.041618,-35.463913,'2521        ',110.0000,   4
   2522, 2,    18.610,     6.700,  0.000000,  0.000000,   1,1.043960,-14.545295,'2522        ',110.0000,   4
   2523, 1,    21.860,     7.810,  0.000000,  0.000000,   1,1.070381,-13.038236,'2523        ',110.0000,   4
   2524, 2,    10.640,     1.370,  0.000000,  0.000000,   1,1.045030,-26.989931,'2524        ',110.0000,   4
   2525, 2,    14.460,   -18.800,  0.000000,  0.000000,   1,1.092811,-12.468345,'2525        ',110.0000,   4
   2526, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.089746,-12.462895,'2526        ',110.0000,   4
   2527, 2,    21.080,     8.630,  0.000000,  0.000000,   1,1.089702,-12.461565,'2527        ',110.0000,   4
   2528, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.092391,-12.326055,'2528        ',110.0000,   4
   2529, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.092172,-12.386815,'2529        ',110.0000,   4
   2530, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.954198,-12.685175,'2530        ', 16.0000,   4
   2531, 1,    11.750,     5.050,  0.000000,  0.000000,   1,1.066965,-13.882616,'2531        ',110.0000,   4
   2532, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.083896,-11.000985,'2532        ',110.0000,   4
   2533, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084325,-11.918315,'2533        ',110.0000,   4
   2534, 2,     3.330,     0.710,  0.000000,  0.000000,   1,1.087081,-20.369019,'2534        ',110.0000,   4
   2535, 2,    15.780,    30.640,  0.000000,  0.000000,   1,1.087251,-20.370188,'2535        ',110.0000,   4
   2536, 1,     4.170,     1.210,  0.000000,  0.000000,   1,1.050348,-14.158135,'2536        ',110.0000,   4
   2537, 1,     4.170,     1.210,  0.000000,  0.000000,   1,1.050356,-14.154635,'2537        ',110.0000,   4
   2538, 1,     3.330,     0.630,  0.000000,  0.000000,   1,1.088960,-10.774764,'2538        ',110.0000,   4
   2539, 1,     3.220,     0.740,  0.000000,  0.000000,   1,1.089145,-10.764423,'2539        ',110.0000,   4
   2540, 1,    11.050,     3.090,  0.000000,  0.000000,   1,1.075119,-15.315177,'2540        ',110.0000,   4
   2541, 1,     4.480,     1.230,  0.000000,  0.000000,   1,1.072173,-12.366875,'2541        ',110.0000,   4
   2542, 1,     6.040,     1.970,  0.000000,  0.000000,   1,1.072154,-12.369306,'2542        ',110.0000,   4
   2543, 1,     9.790,     2.820,  0.000000,  0.000000,   1,1.048940,-20.066078,'2543        ',110.0000,   4
   2544, 1,     8.700,    -2.980,  0.000000,  0.000000,   1,1.072142,-12.205435,'2544        ',110.0000,   4
   2545, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072213,-12.215355,'2545        ',110.0000,   4
   2546, 1,    10.730,    -0.540,  0.000000,  0.000000,   1,1.068153,-26.618870,'2546        ',110.0000,   4
   2547, 2,    15.640,    -0.880,  0.000000,  0.000000,   1,1.070471,-25.446819,'2547        ',110.0000,   4
   2548, 2,    14.810,    -0.990,  0.000000,  0.000000,   1,1.067518,-31.933544,'2548        ',110.0000,   4
   2549, 1,     4.160,     1.180,  0.000000,  0.000000,   1,1.072895,-12.438564,'2549        ',110.0000,   4
   2550, 1,     3.960,     1.600,  0.000000,  0.000000,   1,1.072880,-12.440135,'2550        ',110.0000,   4
   2551, 1,    15.530,    -1.100,  0.000000,  0.000000,   1,1.068540,-31.800541,'2551        ',110.0000,   4
   2552, 1,    18.750,     5.960,  0.000000,  0.000000,   1,1.067310,-26.821289,'2552        ',110.0000,   4
   2553, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071268,-31.049871,'2553        ',110.0000,   4
   2554, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071586,-31.308233,'2554        ',110.0000,   4
   2555, 2,    21.870,    12.660,  0.000000,  0.000000,   1,1.026059,-34.212112,'2555        ',110.0000,   4
   2556, 1,    24.980,    23.190,  0.000000,  0.000000,   1,1.026012,-34.213940,'2556        ',110.0000,   4
   2557, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078440,-25.209919,'2557        ',110.0000,   4
   2558, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081902,-23.836569,'2558        ',110.0000,   4
   2559, 1,     3.590,     0.580,  0.000000,  0.000000,   1,1.054213,-18.489298,'2559        ',110.0000,   4
   2560, 1,     3.590,     0.580,  0.000000,  0.000000,   1,1.051125,-17.419926,'2560        ',110.0000,   4
   2561, 1,     5.720,    -0.500,  0.000000,  0.000000,   1,1.047820,-24.444130,'2561        ',110.0000,   4
   2562, 1,    13.540,     1.260,  0.000000,  0.000000,   1,1.053436,-18.598427,'2562        ',110.0000,   4
   2563, 1,     2.290,     0.210,  0.000000,  0.000000,   1,1.033055,-21.634470,'2563        ',110.0000,   4
   2564, 1,    14.570,     4.220,  0.000000,  0.000000,   1,1.061298,-35.555843,'2564        ',110.0000,   4
   2565, 1,    16.130,     4.740,  0.000000,  0.000000,   1,1.053280,-34.730015,'2565        ',110.0000,   4
   2566, 1,    14.590,     7.320,  0.000000,  0.000000,   1,1.046204,-29.102602,'2566        ',110.0000,   4
   2567, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.046204,-29.102602,'2567        ',110.0000,   4
   2568, 1,     5.400,     1.050,  0.000000,  0.000000,   1,1.079861,-6.278432,'2568        ',110.0000,   4
   2569, 1,     5.210,     0.840,  0.000000,  0.000000,   1,1.065349,-27.183252,'2569        ',110.0000,   4
   2570, 1,    16.050,     6.280,  0.000000,  0.000000,   1,1.067021,-26.765741,'2570        ',110.0000,   4
   2571, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.051130,-17.419388,'2571        ',110.0000,   4
   2572, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.054219,-18.488598,'2572        ',110.0000,   4
   2573, 2,     5.340,     1.770,  0.000000,  0.000000,   1,1.066010,-35.120712,'2573        ',110.0000,   4
   2574, 2,     5.670,     5.840,  0.000000,  0.000000,   1,1.066084,-35.120113,'2574        ',110.0000,   4
   2575, 1,    10.840,     2.410,  0.000000,  0.000000,   1,1.067507,-26.250549,'2575        ',110.0000,   4
   2576, 1,    17.190,     4.390,  0.000000,  0.000000,   1,1.067089,-26.786209,'2576        ',110.0000,   4
   2577, 1,     5.310,    -0.500,  0.000000,  0.000000,   1,1.076026,-25.806112,'2577        ',110.0000,   4
   2578, 1,     6.880,    -0.700,  0.000000,  0.000000,   1,1.075846,-25.816231,'2578        ',110.0000,   4
   2579, 1,    22.510,     1.810,  0.000000,  0.000000,   1,1.067462,-31.936352,'2579        ',110.0000,   4
   2580, 1,    11.460,     3.770,  0.000000,  0.000000,   1,1.079198,-24.115969,'2580        ',110.0000,   4
   2581, 1,    11.460,     4.080,  0.000000,  0.000000,   1,1.070042,-26.168449,'2581        ',110.0000,   4
   2582, 2,     9.230,    10.650,  0.000000,  0.000000,   1,1.059890,-14.706265,'2582        ',110.0000,   4
   2583, 1,     9.220,    10.640,  0.000000,  0.000000,   1,1.059807,-14.740845,'2583        ',110.0000,   4
   2584, 1,     3.130,     1.900,  0.000000,  0.000000,   1,1.069934,-13.717895,'2584        ',110.0000,   4
   2585, 2,    31.990,    -1.930,  0.000000,  0.000000,   1,1.079525,-11.706155,'2585        ',110.0000,   4
   2586, 1,    19.280,     2.200,  0.000000,  0.000000,   1,1.068697,-26.422762,'2586        ',110.0000,   4
   2587, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.062451,-13.035645,'2587        ',110.0000,   4
   2588, 1,    13.860,     3.660,  0.000000,  0.000000,   1,1.063188,-15.394755,'2588        ',110.0000,   4
   2589, 1,     6.370,     0.520,  0.000000,  0.000000,   1,1.057590,-13.764835,'2589        ',110.0000,   4
   2590, 1,     6.370,     0.520,  0.000000,  0.000000,   1,1.068829,-12.720675,'2590        ',110.0000,   4
   2591, 2,     4.280,     1.610,  0.000000,  0.000000,   1,1.074422,-11.443194,'2591        ',110.0000,   4
   2592, 1,     7.700,     3.160,  0.000000,  0.000000,   1,1.049547,-33.594513,'2592        ',110.0000,   4
   2593, 2,    10.850,     2.630,  0.000000,  0.000000,   1,1.050116,-25.587582,'2593        ',110.0000,   4
   2594, 1,    11.050,     3.660,  0.000000,  0.000000,   1,1.050078,-25.592190,'2594        ',110.0000,   4
   2595, 1,     2.920,     1.260,  0.000000,  0.000000,   1,1.078336,-7.841903,'2595        ',110.0000,   4
   2596, 1,     4.060,     2.940,  0.000000,  0.000000,   1,1.069808,-15.480596,'2596        ',110.0000,   4
   2597, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.031137,-37.124683,'2597        ',110.0000,   4
   2598, 2,     7.400,     2.540,  0.000000,  0.000000,   1,1.031086,-37.133484,'2598        ',110.0000,   4
   2599, 1,    12.400,     0.630,  0.000000,  0.000000,   1,1.056591,-29.373091,'2599        ',110.0000,   4
   2600, 2,    55.190,    24.540,  0.000000,  0.000000,   1,1.053672,-13.403065,'2600        ',110.0000,   4
   2601, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.053837,-13.381446,'2601        ',110.0000,   4
   2602, 1,     2.500,     0.370,  0.000000,  0.000000,   1,1.076638,-12.115035,'2602        ',110.0000,   4
   2603, 1,     2.900,     0.530,  0.000000,  0.000000,   1,1.036844,-28.531321,'2603        ',110.0000,   4
   2604, 1,     7.050,     0.530,  0.000000,  0.000000,   1,1.036632,-30.009930,'2604        ',110.0000,   4
   2605, 1,     8.950,     0.630,  0.000000,  0.000000,   1,1.036167,-26.319569,'2605        ',110.0000,   4
   2606, 1,     8.110,     1.580,  0.000000,  0.000000,   1,1.032924,-26.718140,'2606        ',110.0000,   4
   2607, 1,     5.360,     0.000,  0.000000,  0.000000,   1,1.067251,-12.722296,'2607        ',110.0000,   4
   2608, 1,     0.830,     0.630,  0.000000,  0.000000,   1,1.073016,-13.907125,'2608        ',110.0000,   4
   2609, 1,     0.830,     0.630,  0.000000,  0.000000,   1,1.073021,-13.912525,'2609        ',110.0000,   4
   2610, 1,     8.330,     1.480,  0.000000,  0.000000,   1,1.066087,-12.864425,'2610        ',110.0000,   4
   2611, 1,     6.770,     0.250,  0.000000,  0.000000,   1,1.066080,-12.867245,'2611        ',110.0000,   4
   2612, 1,    16.780,    -0.570,  0.000000,  0.000000,   1,1.060302,-28.146301,'2612        ',110.0000,   4
   2613, 1,     8.130,     4.500,  0.000000,  0.000000,   1,1.072399,-25.334879,'2613        ',110.0000,   4
   2614, 1,     1.200,     0.470,  0.000000,  0.000000,   1,1.069784,-35.248653,'2614        ',110.0000,   4
   2615, 1,     1.200,     0.470,  0.000000,  0.000000,   1,1.070921,-35.170692,'2615        ',110.0000,   4
   2616, 2,     1.880,     0.430,  0.000000,  0.000000,   1,1.088831,-10.786115,'2616        ',110.0000,   4
   2617, 2,     4.570,     0.550,  0.000000,  0.000000,   1,1.059680,-29.728762,'2617        ',110.0000,   4
   2618, 1,     5.210,     1.180,  0.000000,  0.000000,   1,1.066392,-12.329935,'2618        ',110.0000,   4
   2619, 2,     3.840,     2.220,  0.000000,  0.000000,   1,1.072379,-16.469608,'2619        ',110.0000,   4
   2620, 1,    21.840,     8.200,  0.000000,  0.000000,   1,1.032954,-25.200109,'2620        ',110.0000,   4
   2621, 2,    13.670,     1.900,  0.000000,  0.000000,   1,1.068258,-12.973525,'2621        ',110.0000,   4
   2622, 1,     7.290,     1.850,  0.000000,  0.000000,   1,1.068376,-12.553335,'2622        ',110.0000,   4
   2623, 1,    14.150,     5.880,  0.000000,  0.000000,   1,1.031676,-23.600090,'2623        ',110.0000,   4
   2624, 1,    11.250,     2.930,  0.000000,  0.000000,   1,1.069309,-24.881880,'2624        ',110.0000,   4
   2625, 2,    20.010,     2.970,  0.000000,  0.000000,   1,1.051574,-30.137371,'2625        ',110.0000,   4
   2626, 1,    12.600,     5.640,  0.000000,  0.000000,   1,1.056508,-23.958450,'2626        ',110.0000,   4
   2627, 2,    29.180,     7.340,  0.000000,  0.000000,   1,1.038249,-26.327999,'2627        ',110.0000,   4
   2628, 1,     9.790,     0.540,  0.000000,  0.000000,   1,1.045341,-29.674002,'2628        ',110.0000,   4
   2629, 2,    20.220,     4.050,  0.000000,  0.000000,   1,1.034458,-26.705439,'2629        ',110.0000,   4
   2630, 2,    15.320,    -2.090,  0.000000,  0.000000,   1,1.067332,-14.157216,'2630        ',110.0000,   4
   2631, 1,     1.160,     0.280,  0.000000,  0.000000,   1,1.077630,-13.113496,'2631        ',110.0000,   4
   2632, 1,     5.720,     2.320,  0.000000,  0.000000,   1,1.070643,-34.960136,'2632        ',110.0000,   4
   2633, 1,     5.830,     2.320,  0.000000,  0.000000,   1,1.066100,-34.288414,'2633        ',110.0000,   4
   2634, 1,     2.810,     0.950,  0.000000,  0.000000,   1,1.056067,-15.824996,'2634        ',110.0000,   4
   2635, 1,     2.810,     0.950,  0.000000,  0.000000,   1,1.066905,-14.711885,'2635        ',110.0000,   4
   2636, 1,    10.620,     7.140,  0.000000,  0.000000,   1,1.057183,-13.186246,'2636        ',110.0000,   4
   2637, 1,    10.200,    -2.400,  0.000000,  0.000000,   1,1.057194,-13.190684,'2637        ',110.0000,   4
   2638, 1,     7.980,     0.750,  0.000000,  0.000000,   1,1.059821,-31.002132,'2638        ',110.0000,   4
   2639, 1,     1.350,     0.420,  0.000000,  0.000000,   1,1.078292,-6.914473,'2639        ',110.0000,   4
   2640, 1,     6.320,     1.710,  0.000000,  0.000000,   1,1.060518,-27.317812,'2640        ',110.0000,   4
   2641, 1,    23.970,     6.280,  0.000000,  0.000000,   1,1.063750,-26.752562,'2641        ',110.0000,   4
   2642, 1,     7.680,     2.450,  0.000000,  0.000000,   1,1.021300,-28.229271,'2642        ',110.0000,   4
   2643, 1,    12.490,     4.920,  0.000000,  0.000000,   1,1.069939,-12.428876,'2643        ',110.0000,   4
   2644, 2,     0.100,     0.100,  0.000000,  0.000000,   1,1.076500,-11.663984,'2644        ',110.0000,   4
   2645, 1,     6.250,     1.740,  0.000000,  0.000000,   1,1.026592,-37.606956,'2645        ',110.0000,   4
   2646, 1,     6.250,     1.740,  0.000000,  0.000000,   1,1.024348,-37.679535,'2646        ',110.0000,   4
   2647, 1,     1.970,     0.000,  0.000000,  0.000000,   1,1.077960,-12.274185,'2647        ',110.0000,   4
   2648, 1,     0.630,     0.210,  0.000000,  0.000000,   1,1.025100,-37.623676,'2648        ',110.0000,   4
   2649, 2,    13.130,     5.280,  0.000000,  0.000000,   1,1.061873,-35.059681,'2649        ',110.0000,   4
   2650, 2,     6.040,     2.220,  0.000000,  0.000000,   1,1.064203,-15.607447,'2650        ',110.0000,   4
   2651, 1,     8.220,     3.470,  0.000000,  0.000000,   1,1.064375,-13.769356,'2651        ',110.0000,   4
   2652, 2,     9.370,     3.610,  0.000000,  0.000000,   1,1.062724,-34.923664,'2652        ',110.0000,   4
   2653, 1,     7.280,     1.260,  0.000000,  0.000000,   1,1.022574,-23.038919,'2653        ',110.0000,   4
   2654, 1,     4.680,     1.900,  0.000000,  0.000000,   1,1.070205,-35.215084,'2654        ',110.0000,   4
   2655, 2,     6.460,     2.540,  0.000000,  0.000000,   1,0.982805,-39.619877,'2655        ',110.0000,   4
   2656, 1,    22.720,    -1.700,  0.000000,  0.000000,   1,1.056674,-28.994171,'2656        ',110.0000,   4
   2657, 1,    10.220,    -2.160,  0.000000,  0.000000,   1,1.080248,-13.004334,'2657        ',110.0000,   4
   2658, 1,    12.230,     2.990,  0.000000,  0.000000,   1,1.089044,-13.240406,'2658        ',110.0000,   4
   2659, 1,     7.290,    -0.750,  0.000000,  0.000000,   1,1.056782,-31.790394,'2659        ',110.0000,   4
   2660, 1,     4.830,     2.110,  0.000000,  0.000000,   1,1.090484,-3.832461,'2660        ',110.0000,   4
   2661, 1,     4.830,     2.110,  0.000000,  0.000000,   1,1.088437,-3.926872,'2661        ',110.0000,   4
   2662, 1,     2.180,     1.060,  0.000000,  0.000000,   1,1.088862,-3.903751,'2662        ',110.0000,   4
   2663, 1,    13.720,     5.810,  0.000000,  0.000000,   1,1.088771,-3.906991,'2663        ',110.0000,   4
   2664, 1,    12.470,     5.800,  0.000000,  0.000000,   1,1.089051,-3.893562,'2664        ',110.0000,   4
   2665, 1,     9.870,     3.690,  0.000000,  0.000000,   1,1.086804,-4.052661,'2665        ',110.0000,   4
   2666, 1,     9.870,     3.690,  0.000000,  0.000000,   1,1.086806,-4.052362,'2666        ',110.0000,   4
   2667, 2,    22.350,    30.860,  0.000000,  0.000000,   1,1.090910,-3.789782,'2667        ',110.0000,   4
   2668, 1,     9.350,     6.860,  0.000000,  0.000000,   1,1.090838,-3.815402,'2668        ',110.0000,   4
   2669, 1,    21.760,     6.100,  0.000000,  0.000000,   1,1.065846,-35.279533,'2669        ',110.0000,   4
   2670, 1,    21.860,     7.810,  0.000000,  0.000000,   1,1.069616,-13.447295,'2670        ',110.0000,   4
   2671, 1,     3.330,     1.180,  0.000000,  0.000000,   1,1.071244,-11.956465,'2671        ',110.0000,   4
   2672, 1,     6.250,     1.970,  0.000000,  0.000000,   1,1.068677,-12.591764,'2672        ',110.0000,   4
   2673, 1,    22.380,     7.630,  0.000000,  0.000000,   1,1.068689,-12.594504,'2673        ',110.0000,   4
   2674, 1,    19.480,     3.350,  0.000000,  0.000000,   1,1.056961,-29.886673,'2674        ',110.0000,   4
   2675, 1,    10.090,     5.570,  0.000000,  0.000000,   1,1.085230,-20.486048,'2675        ',110.0000,   4
   2676, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.085280,-20.482729,'2676        ',110.0000,   4
   2677, 1,    20.320,     5.440,  0.000000,  0.000000,   1,1.067327,-26.648779,'2677        ',110.0000,   4
   2678, 1,     2.080,     0.840,  0.000000,  0.000000,   1,1.063282,-30.791761,'2678        ',110.0000,   4
   2679, 2,    28.670,    24.710,  0.000000,  0.000000,   1,1.072730,-11.860495,'2679        ',110.0000,   4
   2680, 2,    16.910,     5.940,  0.000000,  0.000000,   1,1.067812,-13.687675,'2680        ',110.0000,   4
   2681, 1,     1.350,     0.950,  0.000000,  0.000000,   1,1.085392,-13.909534,'2681        ',110.0000,   4
   2682, 1,     2.710,     1.050,  0.000000,  0.000000,   1,1.066806,-35.400761,'2682        ',110.0000,   4
   2683, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078517,-12.077325,'2683        ',110.0000,   4
   2684, 2,     0.630,     0.370,  0.000000,  0.000000,   1,1.078517,-12.077325,'2684        ',110.0000,   4
   2685, 2,     6.760,     1.590,  0.000000,  0.000000,   1,1.089403,-10.746223,'2685        ',110.0000,   4
   2686, 1,     0.830,     0.000,  0.000000,  0.000000,   1,1.089626,-10.731454,'2686        ',110.0000,   4
   2687, 1,     5.200,     1.470,  0.000000,  0.000000,   1,1.066005,-25.404932,'2687        ',110.0000,   4
   2688, 1,     2.700,     0.630,  0.000000,  0.000000,   1,1.078291,-6.913533,'2688        ',110.0000,   4
   2689, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078298,-6.912453,'2689        ',110.0000,   4
   2690, 1,    16.460,    -2.500,  0.000000,  0.000000,   1,1.060026,-33.020382,'2690        ',110.0000,   4
   2691, 2,    10.670,     3.600,  0.000000,  0.000000,   1,1.074963,-13.361656,'2691        ',110.0000,   4
   2692, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074963,-13.361656,'2692        ',110.0000,   4
   2693, 1,     7.660,     2.250,  0.000000,  0.000000,   1,1.076190,-11.639355,'2693        ',110.0000,   4
   2694, 1,     7.660,     2.250,  0.000000,  0.000000,   1,1.075088,-12.874825,'2694        ',110.0000,   4
   2695, 2,     6.630,    -0.740,  0.000000,  0.000000,   1,1.065106,-14.095285,'2695        ',110.0000,   4
   2696, 1,     6.620,    -0.750,  0.000000,  0.000000,   1,1.065157,-14.089286,'2696        ',110.0000,   4
   2697, 1,    18.030,    -1.300,  0.000000,  0.000000,   1,1.047839,-30.870094,'2697        ',110.0000,   4
   2698, 2,    10.850,     2.610,  0.000000,  0.000000,   1,1.063886,-14.206925,'2698        ',110.0000,   4
   2699, 1,    10.840,     2.600,  0.000000,  0.000000,   1,1.070125,-12.104665,'2699        ',110.0000,   4
   2700, 1,     4.400,    -0.610,  0.000000,  0.000000,   1,1.071868,-12.336656,'2700        ',110.0000,   4
   2701, 1,     4.400,    -0.610,  0.000000,  0.000000,   1,1.064174,-13.959796,'2701        ',110.0000,   4
   2702, 1,    22.280,     7.300,  0.000000,  0.000000,   1,1.043411,-5.724122,'2702        ',110.0000,   4
   2703, 1,     6.830,     2.620,  0.000000,  0.000000,   1,1.057790,-13.736046,'2703        ',110.0000,   4
   2704, 1,     6.830,     2.620,  0.000000,  0.000000,   1,1.069027,-12.692485,'2704        ',110.0000,   4
   2705, 2,     8.340,    -1.230,  0.000000,  0.000000,   1,1.063616,-23.379997,'2705        ',110.0000,   4
   2706, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.063771,-23.383169,'2706        ',110.0000,   4
   2707, 1,    20.840,     2.930,  0.000000,  0.000000,   1,1.050643,-25.929150,'2707        ',110.0000,   4
   2708, 1,    21.640,     3.150,  0.000000,  0.000000,   1,1.027226,-24.990730,'2708        ',110.0000,   4
   2709, 1,     4.060,     0.530,  0.000000,  0.000000,   1,1.027343,-37.551334,'2709        ',110.0000,   4
   2710, 1,     6.220,     1.070,  0.000000,  0.000000,   1,1.041787,-31.055452,'2710        ',110.0000,   4
   2711, 1,    12.640,     2.980,  0.000000,  0.000000,   1,1.076040,-11.666325,'2711        ',110.0000,   4
   2712, 1,    12.640,     2.980,  0.000000,  0.000000,   1,1.078480,-12.310025,'2712        ',110.0000,   4
   2713, 1,     8.510,     1.610,  0.000000,  0.000000,   1,1.064952,-12.956806,'2713        ',110.0000,   4
   2714, 1,     8.510,     1.610,  0.000000,  0.000000,   1,1.062860,-14.039716,'2714        ',110.0000,   4
   2715, 1,     4.680,     1.850,  0.000000,  0.000000,   1,1.076892,-6.717183,'2715        ',110.0000,   4
   2716, 1,     4.680,     1.850,  0.000000,  0.000000,   1,1.076887,-6.714092,'2716        ',110.0000,   4
   2717, 1,     6.360,     0.030,  0.000000,  0.000000,   1,1.046196,-32.340710,'2717        ',110.0000,   4
   2718, 1,     9.130,     0.370,  0.000000,  0.000000,   1,1.064208,-14.033166,'2718        ',110.0000,   4
   2719, 1,     9.130,     0.370,  0.000000,  0.000000,   1,1.072407,-12.128385,'2719        ',110.0000,   4
   2720, 1,    16.950,     6.410,  0.000000,  0.000000,   1,1.064781,-12.971036,'2720        ',110.0000,   4
   2721, 1,    15.970,     5.520,  0.000000,  0.000000,   1,1.074507,-11.770295,'2721        ',110.0000,   4
   2722, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072219,-11.874965,'2722        ',110.0000,   4
   2723, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066203,-13.798776,'2723        ',110.0000,   4
   2724, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.039482,-15.294187,'2724        ',110.0000,   4
   2725, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072390,-12.133305,'2725        ',110.0000,   4
   2726, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077015,-22.385769,'2726        ',110.0000,   4
   2727, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078768,-20.827948,'2727        ',110.0000,   4
   2728, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074251,-14.049386,'2728        ',110.0000,   4
   2729, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.053453,-18.582098,'2729        ',110.0000,   4
   2730, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.055662,-16.084929,'2730        ',110.0000,   4
   2731, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.057113,-14.110236,'2731        ',110.0000,   4
   2732, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.058873,-30.326103,'2732        ',110.0000,   4
   2733, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066259,-28.538582,'2733        ',110.0000,   4
   2734, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064381,-23.403469,'2734        ',110.0000,   4
   2735, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072016,-12.637415,'2735        ',110.0000,   4
   2736, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.048053,-31.752172,'2736        ',110.0000,   4
   2737, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.053535,-16.379166,'2737        ',110.0000,   4
   2738, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068428,-31.797775,'2738        ',110.0000,   4
   2739, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.056416,-15.807366,'2739        ',110.0000,   4
   2740, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068853,-31.493612,'2740        ',110.0000,   4
   2741, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.067830,-26.082191,'2741        ',110.0000,   4
   2742, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075238,-12.862325,'2742        ',110.0000,   4
   2743, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072123,-12.300855,'2743        ',110.0000,   4
   2744, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050558,-19.245138,'2744        ',110.0000,   4
   2745, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.067132,-14.700716,'2745        ',110.0000,   4
   2746, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059952,-34.476444,'2746        ',110.0000,   4
   2747, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071738,-11.916824,'2747        ',110.0000,   4
   2748, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.079514,-12.212385,'2748        ',110.0000,   4
   2749, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064248,-13.949656,'2749        ',110.0000,   4
   2750, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.078403,-12.851735,'2750        ',110.0000,   4
   2751, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060650,-13.564926,'2751        ',110.0000,   4
   2752, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.039028,-31.136944,'2752        ',110.0000,   4
   2753, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077079,-11.568015,'2753        ',110.0000,   4
   2754, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.064384,-34.155907,'2754        ',110.0000,   4
   2755, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071854,-12.525095,'2755        ',110.0000,   4
   2756, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076340,-11.626884,'2756        ',110.0000,   4
   2757, 1,     4.090,     0.200,  0.000000,  0.000000,   1,1.071441,-12.432335,'2757        ',110.0000,   4
   2758, 1,     4.090,     0.200,  0.000000,  0.000000,   1,1.075390, 0.817380,'2758        ',110.0000,   4
   2759, 1,     2.600,     1.050,  0.000000,  0.000000,   1,1.043221,-24.681461,'2759        ',110.0000,   4
   2760, 1,     9.360,     2.100,  0.000000,  0.000000,   1,1.009524,-25.005720,'2760        ',110.0000,   4
   2761, 1,     8.430,     3.060,  0.000000,  0.000000,   1,1.048073,-35.132866,'2761        ',110.0000,   4
   2762, 1,    57.210,    18.910,  0.000000,  0.000000,   1,1.001936,-26.695089,'2762        ',110.0000,   4
   2763, 1,     7.290,     0.490,  0.000000,  0.000000,   1,1.074082,-11.656175,'2763        ',110.0000,   4
   2764, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.074082,-11.656175,'2764        ',110.0000,   4
   2765, 1,     5.410,     2.460,  0.000000,  0.000000,   1,1.075704,-11.368304,'2765        ',110.0000,   4
   2766, 1,     5.520,     2.460,  0.000000,  0.000000,   1,1.075650,-11.383615,'2766        ',110.0000,   4
   2767, 1,    11.700,     3.470,  0.000000,  0.000000,   1,1.021419,-28.216042,'2767        ',110.0000,   4
   2768, 1,    11.700,     3.470,  0.000000,  0.000000,   1,1.021403,-28.225271,'2768        ',110.0000,   4
   2769, 1,     3.750,     0.840,  0.000000,  0.000000,   1,1.059766,-34.487675,'2769        ',110.0000,   4
   2770, 1,    38.550,    11.820,  0.000000,  0.000000,   1,1.065038,-26.807989,'2770        ',110.0000,   4
   2771, 1,    28.210,    10.330,  0.000000,  0.000000,   1,1.061977,-35.546795,'2771        ',110.0000,   4
   2772, 1,     7.280,     0.000,  0.000000,  0.000000,   1,1.046434,-24.490749,'2772        ',110.0000,   4
   2773, 1,    14.560,     6.310,  0.000000,  0.000000,   1,1.046242,-24.353079,'2773        ',110.0000,   4
   2774, 2,    17.170,     6.530,  0.000000,  0.000000,   1,1.045450,-24.473419,'2774        ',110.0000,   4
   2775, 1,     9.870,     2.640,  0.000000,  0.000000,   1,1.082867,-5.867902,'2775        ',110.0000,   4
   2776, 1,     3.540,     0.210,  0.000000,  0.000000,   1,1.067887,-19.295338,'2776        ',110.0000,   4
   2777, 1,     5.600,     0.860,  0.000000,  0.000000,   1,1.048110,-30.128254,'2777        ',110.0000,   4
   2778, 1,     8.220,     4.100,  0.000000,  0.000000,   1,1.090207,-13.053365,'2778        ',110.0000,   4
   2779, 1,    15.420,    -2.200,  0.000000,  0.000000,   1,1.049273,-33.972500,'2779        ',110.0000,   4
   2780, 1,     8.140,     2.040,  0.000000,  0.000000,   1,1.074587,-11.659995,'2780        ',110.0000,   4
   2781, 2,    13.240,     2.730,  0.000000,  0.000000,   1,1.046657,-31.975031,'2781        ',110.0000,   4
   2782, 2,     3.330,    -1.180,  0.000000,  0.000000,   1,1.046835,-20.555899,'2782        ',110.0000,   4
   2783, 1,    11.660,     2.830,  0.000000,  0.000000,   1,1.071248,-12.045585,'2783        ',110.0000,   4
   2784, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071230,-12.053175,'2784        ',110.0000,   4
   2785, 1,     7.920,     2.530,  0.000000,  0.000000,   1,1.047447,-14.370756,'2785        ',110.0000,   4
   2786, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050544,-14.159336,'2786        ',110.0000,   4
   2787, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.050488,-19.458427,'2787        ',110.0000,   4
   2788, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.047327,-21.381609,'2788        ',110.0000,   4
   2789, 1,     1.750,     0.670,  0.000000,  0.000000,   1,1.064056,-13.548514,'2789        ',110.0000,   4
   2790, 1,     1.560,     0.630,  0.000000,  0.000000,   1,1.067217,-35.089642,'2790        ',110.0000,   4
   2791, 2,    12.260,     1.000,  0.000000,  0.000000,   1,1.074269,-34.283264,'2791        ',110.0000,   5
   2792, 1,     8.940,     1.610,  0.000000,  0.000000,   1,1.055101,-33.591335,'2792        ',110.0000,   5
   2793, 1,    16.580,     5.720,  0.000000,  0.000000,   1,1.051885,-31.011913,'2793        ',110.0000,   5
   2794, 2,     4.400,     5.710,  0.000000,  0.000000,   1,1.054550,-30.644722,'2794        ',110.0000,   5
   2795, 2,     6.330,     5.230,  0.000000,  0.000000,   1,1.054380,-30.666712,'2795        ',110.0000,   5
   2796, 1,     7.840,     2.110,  0.000000,  0.000000,   1,1.061478,-32.881683,'2796        ',110.0000,   5
   2797, 2,     5.220,     1.000,  0.000000,  0.000000,   1,1.080664,-32.033653,'2797        ',110.0000,   5
   2798, 1,     5.220,     0.000,  0.000000,  0.000000,   1,1.080658,-32.030132,'2798        ',110.0000,   5
   2799, 1,     6.630,     1.810,  0.000000,  0.000000,   1,1.052826,-30.809313,'2799        ',110.0000,   5
   2800, 1,    11.550,     5.820,  0.000000,  0.000000,   1,1.033323,-31.600222,'2800        ',110.0000,   5
   2801, 1,     6.930,     3.110,  0.000000,  0.000000,   1,1.077938,-31.536983,'2801        ',110.0000,   5
   2802, 1,    15.170,     4.720,  0.000000,  0.000000,   1,1.058063,-30.561762,'2802        ',110.0000,   5
   2803, 2,     6.330,     1.910,  0.000000,  0.000000,   1,1.044237,-34.696526,'2803        ',110.0000,   5
   2804, 1,     5.220,     2.610,  0.000000,  0.000000,   1,1.069696,-32.081253,'2804        ',110.0000,   5
   2805, 1,    13.160,     4.920,  0.000000,  0.000000,   1,1.035783,-31.558973,'2805        ',110.0000,   5
   2806, 1,     6.530,     2.910,  0.000000,  0.000000,   1,1.012115,-36.521885,'2806        ',110.0000,   5
   2807, 1,    21.000,     7.330,  0.000000,  0.000000,   1,1.050276,-31.061764,'2807        ',110.0000,   5
   2808, 1,    13.060,     4.720,  0.000000,  0.000000,   1,1.059258,-30.449522,'2808        ',110.0000,   5
   2809, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059962,-30.546091,'2809        ',110.0000,   5
   2810, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.059792,-30.566353,'2810        ',110.0000,   5
   2811, 2,    11.550,     2.110,  0.000000,  0.000000,   1,1.069774,-32.778625,'2811        ',110.0000,   5
   2812, 1,     2.910,     1.410,  0.000000,  0.000000,   1,1.060164,-34.587261,'2812        ',110.0000,   5
   2813, 1,     7.940,     2.810,  0.000000,  0.000000,   1,1.016501,-35.223003,'2813        ',110.0000,   5
   2814, 2,    14.650,     1.000,  0.000000,  0.000000,   1,1.066159,-33.187920,'2814        ',110.0000,   5
   2815, 2,     8.140,     1.320,  0.000000,  0.000000,   1,1.066048,-33.193645,'2815        ',110.0000,   5
   2816, 2,    11.550,     5.930,  0.000000,  0.000000,   1,1.054628,-30.181393,'2816        ',110.0000,   5
   2817, 1,     9.450,     4.220,  0.000000,  0.000000,   1,1.049831,-29.342112,'2817        ',110.0000,   5
   2818, 1,     8.940,     4.020,  0.000000,  0.000000,   1,1.049860,-29.330584,'2818        ',110.0000,   5
   2819, 1,    11.550,     3.820,  0.000000,  0.000000,   1,1.017281,-35.128586,'2819        ',110.0000,   5
   2820, 1,     9.750,     5.120,  0.000000,  0.000000,   1,1.058773,-30.710964,'2820        ',110.0000,   5
   2821, 1,     7.330,     3.110,  0.000000,  0.000000,   1,1.012462,-37.068352,'2821        ',110.0000,   5
   2822, 1,    10.450,     1.000,  0.000000,  0.000000,   1,1.014481,-37.216175,'2822        ',110.0000,   5
   2823, 2,    11.550,     3.110,  0.000000,  0.000000,   1,1.017342,-35.871025,'2823        ',110.0000,   5
   2824, 1,    14.170,     4.220,  0.000000,  0.000000,   1,1.071187,-33.798401,'2824        ',110.0000,   5
   2825, 1,     5.220,     0.500,  0.000000,  0.000000,   1,1.026267,-37.737755,'2825        ',110.0000,   5
   2826, 2,     3.120,     0.400,  0.000000,  0.000000,   1,1.031034,-36.124683,'2826        ',110.0000,   5
   2827, 2,     4.220,     1.000,  0.000000,  0.000000,   1,1.076352,-32.036232,'2827        ',110.0000,   5
   2828, 2,     0.800,     0.200,  0.000000,  0.000000,   1,1.078569,-32.059422,'2828        ',110.0000,   5
   2829, 1,     6.830,     3.110,  0.000000,  0.000000,   1,1.065930,-32.534512,'2829        ',110.0000,   5
   2830, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.026782,-37.721596,'2830        ',110.0000,   5
   2831, 1,    10.550,     4.520,  0.000000,  0.000000,   1,1.054700,-29.782154,'2831        ',110.0000,   5
   2832, 1,     0.800,     0.200,  0.000000,  0.000000,   1,1.061825,-27.289742,'2832        ',110.0000,   5
   2833, 2,    11.560,     0.010,  0.000000,  0.000000,   1,1.085122,-31.406681,'2833        ',110.0000,   5
   2834, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.085537,-31.130213,'2834        ',110.0000,   5
   2835, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.085510,-31.149832,'2835        ',110.0000,   5
   2836, 2,    14.760,     6.320,  0.000000,  0.000000,   1,1.039460,-35.022243,'2836        ',110.0000,   5
   2837, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.039581,-35.016224,'2837        ',110.0000,   5
   2838, 1,    12.560,     2.310,  0.000000,  0.000000,   1,1.039725,-35.043644,'2838        ',110.0000,   5
   2839, 1,    12.560,     2.110,  0.000000,  0.000000,   1,1.037023,-35.140255,'2839        ',110.0000,   5
   2840, 1,     5.530,     2.010,  0.000000,  0.000000,   1,1.061196,-30.313004,'2840        ',110.0000,   5
   2841, 1,     5.220,     1.910,  0.000000,  0.000000,   1,1.061132,-30.317423,'2841        ',110.0000,   5
   2842, 2,     1.000,     1.000,  0.000000,  0.000000,   1,1.074664,-32.374512,'2842        ',110.0000,   5
   2843, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.076197,-33.846062,'2843        ',110.0000,   5
   2844, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.077615,-34.013035,'2844        ',110.0000,   5
   2845, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023798,-34.367184,'2845        ', 32.0000,   5
   2846, 2,    19.050,     8.510,  0.000000,  0.000000,   1,1.072730,-34.414356,'2846        ',110.0000,   5
   2847, 2,    10.850,     2.930,  0.000000,  0.000000,   1,1.071915,-34.359150,'2847        ',110.0000,   5
   2848, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069576,-33.637207,'2848        ',110.0000,   5
   2849, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069822,-34.593384,'2849        ',110.0000,   5
   2850, 1,    16.780,     3.820,  0.000000,  0.000000,   1,1.073396,-34.328564,'2850        ',110.0000,   5
   2851, 1,     5.220,     2.110,  0.000000,  0.000000,   1,1.061252,-33.664440,'2851        ',110.0000,   5
   2852, 1,     2.610,     1.000,  0.000000,  0.000000,   1,1.061241,-33.658005,'2852        ',110.0000,   5
   2853, 1,     4.720,     0.700,  0.000000,  0.000000,   1,1.065150,-32.533394,'2853        ',110.0000,   5
   2854, 2,     9.450,    -3.270,  0.000000,  0.000000,   1,1.066467,-30.102291,'2854        ',110.0000,   5
   2855, 1,     9.950,     2.410,  0.000000,  0.000000,   1,1.022309,-24.417400,'2855        ',110.0000,   5
   2856, 2,     0.010,     0.010,  0.000000,  0.000000,   1,1.076163,-31.803133,'2856        ',110.0000,   5
   2857, 2,     0.010,     0.010,  0.000000,  0.000000,   1,1.076848,-31.714941,'2857        ',110.0000,   5
   2858, 1,     6.830,     4.120,  0.000000,  0.000000,   1,1.049759,-29.765902,'2858        ',110.0000,   5
   2859, 1,     5.220,     1.610,  0.000000,  0.000000,   1,1.073468,-32.744755,'2859        ',110.0000,   5
   2860, 1,    15.670,     5.220,  0.000000,  0.000000,   1,1.060324,-33.815117,'2860        ',110.0000,   5
   2861, 1,    16.780,     4.720,  0.000000,  0.000000,   1,1.060924,-33.689030,'2861        ',110.0000,   5
   2862, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.062259,-29.797361,'2862        ',110.0000,   5
   2863, 1,     0.900,     0.300,  0.000000,  0.000000,   1,1.062456,-29.781614,'2863        ',110.0000,   5
   2864, 1,     2.610,     0.800,  0.000000,  0.000000,   1,1.060914,-33.289230,'2864        ',110.0000,   5
   2865, 1,     1.110,     1.000,  0.000000,  0.000000,   1,1.074523,-34.056023,'2865        ',110.0000,   5
   2866, 1,    10.150,     4.220,  0.000000,  0.000000,   1,1.066032,-30.135624,'2866        ',110.0000,   5
   2867, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071656,-29.486984,'2867        ',110.0000,   5
   2868, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071717,-29.464119,'2868        ',110.0000,   5
   2869, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.071707,-29.463902,'2869        ',110.0000,   5
   2870, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.020086,-29.989943,'2870        ', 16.0000,   5
   2871, 1,     4.220,     1.000,  0.000000,  0.000000,   1,1.022613,-36.039444,'2871        ',110.0000,   5
   2872, 1,     6.330,     0.000,  0.000000,  0.000000,   1,1.063790,-33.826572,'2872        ',110.0000,   5
   2873, 1,    17.780,     4.220,  0.000000,  0.000000,   1,1.039818,-32.859913,'2873        ',110.0000,   5
   2874, 1,     8.040,     4.120,  0.000000,  0.000000,   1,1.048588,-30.819923,'2874        ',110.0000,   5
   2875, 2,     7.230,     2.610,  0.000000,  0.000000,   1,1.057714,-30.608242,'2875        ',110.0000,   5
   2876, 1,     7.130,     2.610,  0.000000,  0.000000,   1,1.057717,-30.610222,'2876        ',110.0000,   5
   2877, 1,     8.940,     2.710,  0.000000,  0.000000,   1,1.061828,-30.265213,'2877        ',110.0000,   5
   2878, 1,     5.930,     1.410,  0.000000,  0.000000,   1,1.061730,-30.272333,'2878        ',110.0000,   5
   2879, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019302,-31.047573,'2879        ', 16.0000,   5
   2880, 2,    26.220,    20.390,  0.000000,  0.000000,   1,1.036360,-23.504969,'2880        ',110.0000,   5
   2881, 1,     8.940,     3.110,  0.000000,  0.000000,   1,1.072279,-31.928152,'2881        ',110.0000,   5
   2882, 1,     4.220,     0.500,  0.000000,  0.000000,   1,1.077085,-32.383183,'2882        ',110.0000,   5
   2883, 1,     6.130,     2.510,  0.000000,  0.000000,   1,1.055142,-29.338850,'2883        ',110.0000,   5
   2884, 1,     3.120,     1.410,  0.000000,  0.000000,   1,1.012852,-24.746250,'2884        ',110.0000,   5
   2885, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012866,-24.744871,'2885        ',110.0000,   5
   2886, 1,    24.110,     5.220,  0.000000,  0.000000,   1,1.021734,-37.385666,'2886        ',110.0000,   5
   2887, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.054550,-31.282194,'2887        ',110.0000,   5
   2888, 1,    13.660,     4.220,  0.000000,  0.000000,   1,1.044739,-35.998035,'2888        ',110.0000,   5
   2889, 2,     0.010,     0.010,  0.000000,  0.000000,   1,1.040922,-32.819084,'2889        ',110.0000,   5
   2890, 1,     4.220,     0.500,  0.000000,  0.000000,   1,1.068669,-33.679123,'2890        ',110.0000,   5
   2891, 1,     9.950,     2.110,  0.000000,  0.000000,   1,1.068821,-34.692661,'2891        ',110.0000,   5
   2892, 1,    13.060,     0.000,  0.000000,  0.000000,   1,1.072100,-32.993813,'2892        ',110.0000,   5
   2893, 1,    10.850,     1.000,  0.000000,  0.000000,   1,1.061948,-33.607323,'2893        ',110.0000,   5
   2894, 2,     7.330,     1.090,  0.000000,  0.000000,   1,1.071352,-34.530987,'2894        ',110.0000,   5
   2895, 1,    12.060,     1.610,  0.000000,  0.000000,   1,1.072726,-32.901665,'2895        ',110.0000,   5
   2896, 1,     8.840,     2.910,  0.000000,  0.000000,   1,1.053219,-31.490334,'2896        ',110.0000,   5
   2897, 1,    12.060,     2.610,  0.000000,  0.000000,   1,1.081506,-31.568943,'2897        ',110.0000,   5
   2898, 1,     5.420,     2.310,  0.000000,  0.000000,   1,1.054650,-30.976383,'2898        ',110.0000,   5
   2899, 2,    12.060,    -0.140,  0.000000,  0.000000,   1,1.083455,-31.437454,'2899        ',110.0000,   5
   2900, 2,    13.060,     3.110,  0.000000,  0.000000,   1,1.081773,-31.535372,'2900        ',110.0000,   5
   2901, 1,     4.720,     2.110,  0.000000,  0.000000,   1,1.033288,-23.545769,'2901        ',110.0000,   5
   2902, 1,    49.230,     1.610,  0.000000,  0.000000,   1,1.037432,-36.336075,'2902        ',110.0000,   5
   2903, 1,     3.120,     1.610,  0.000000,  0.000000,   1,1.050975,-33.759407,'2903        ',110.0000,   5
   2904, 2,     9.450,     3.710,  0.000000,  0.000000,   1,1.030518,-23.699459,'2904        ',110.0000,   5
   2905, 2,     6.330,    -0.570,  0.000000,  0.000000,   1,1.049755,-33.755302,'2905        ',110.0000,   5
   2906, 1,     6.330,     0.000,  0.000000,  0.000000,   1,1.049758,-33.750725,'2906        ',110.0000,   5
   2907, 1,     7.430,     1.510,  0.000000,  0.000000,   1,1.044544,-35.228905,'2907        ',110.0000,   5
   2908, 1,    13.060,     4.220,  0.000000,  0.000000,   1,1.057094,-30.513742,'2908        ',110.0000,   5
   2909, 2,    73.330,    31.390,  0.000000,  0.000000,   1,1.036360,-33.525097,'2909        ',110.0000,   5
   2910, 1,    62.900,    26.210,  0.000000,  0.000000,   1,1.036211,-33.524483,'2910        ',110.0000,   5
   2911, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.036468,-33.497921,'2911        ',110.0000,   5
   2912, 1,     5.830,     3.010,  0.000000,  0.000000,   1,1.057029,-29.978891,'2912        ',110.0000,   5
   2913, 1,     8.340,     2.610,  0.000000,  0.000000,   1,1.035631,-33.583355,'2913        ',110.0000,   5
   2914, 1,    13.660,     2.610,  0.000000,  0.000000,   1,1.081368,-31.627464,'2914        ',110.0000,   5
   2915, 2,     5.120,     0.680,  0.000000,  0.000000,   1,1.060355,-30.678862,'2915        ',110.0000,   5
   2916, 1,     9.340,     5.120,  0.000000,  0.000000,   1,1.055768,-24.588039,'2916        ',110.0000,   5
   2917, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.060670,-29.856764,'2917        ',110.0000,   5
   2918, 1,     9.040,     5.520,  0.000000,  0.000000,   1,1.065038,-24.885710,'2918        ',110.0000,   5
   2919, 1,    15.170,     4.720,  0.000000,  0.000000,   1,1.039965,-32.980762,'2919        ',110.0000,   5
   2920, 2,    14.670,     3.110,  0.000000,  0.000000,   1,1.074677,-32.045143,'2920        ',110.0000,   5
   2921, 1,     7.540,     1.000,  0.000000,  0.000000,   1,1.074605,-32.059277,'2921        ',110.0000,   5
   2922, 1,     0.100,     0.000,  0.000000,  0.000000,   1,1.054785,-33.892086,'2922        ',110.0000,   5
   2923, 1,    13.660,     6.330,  0.000000,  0.000000,   1,1.048056,-29.132132,'2923        ',110.0000,   5
   2924, 1,     2.110,     0.500,  0.000000,  0.000000,   1,1.075011,-33.869053,'2924        ',110.0000,   5
   2925, 1,     2.110,     0.500,  0.000000,  0.000000,   1,1.074837,-33.872684,'2925        ',110.0000,   5
   2926, 2,     8.940,     2.320,  0.000000,  0.000000,   1,1.061984,-33.215477,'2926        ',110.0000,   5
   2927, 1,     0.900,     0.500,  0.000000,  0.000000,   1,1.060291,-29.831232,'2927        ',110.0000,   5
   2928, 1,     2.110,     0.600,  0.000000,  0.000000,   1,1.058310,-30.003801,'2928        ',110.0000,   5
   2929, 1,    13.660,     2.610,  0.000000,  0.000000,   1,1.053775,-33.214344,'2929        ',110.0000,   5
   2930, 2,    12.060,     9.440,  0.000000,  0.000000,   1,1.028335,-23.844379,'2930        ',110.0000,   5
   2931, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.028333,-23.851900,'2931        ',110.0000,   5
   2932, 1,     9.450,     2.210,  0.000000,  0.000000,   1,1.033257,-34.835682,'2932        ',110.0000,   5
   2933, 2,     9.950,     1.610,  0.000000,  0.000000,   1,1.071625,-32.756821,'2933        ',110.0000,   5
   2934, 2,    14.670,     3.710,  0.000000,  0.000000,   1,1.072730,-31.844374,'2934        ',110.0000,   5
   2935, 1,    14.670,     3.710,  0.000000,  0.000000,   1,1.072642,-31.857313,'2935        ',110.0000,   5
   2936, 1,    11.550,     2.610,  0.000000,  0.000000,   1,1.035004,-33.601444,'2936        ',110.0000,   5
   2937, 1,     9.450,     4.220,  0.000000,  0.000000,   1,1.059328,-34.756046,'2937        ',110.0000,   5
   2938, 1,     3.120,     1.000,  0.000000,  0.000000,   1,1.053964,-33.656116,'2938        ',110.0000,   5
   2939, 1,     3.920,     1.610,  0.000000,  0.000000,   1,1.066626,-30.042841,'2939        ',110.0000,   5
   2940, 1,     8.940,     3.820,  0.000000,  0.000000,   1,1.034503,-23.919210,'2940        ',110.0000,   5
   2941, 1,     8.740,     3.110,  0.000000,  0.000000,   1,1.074815,-33.878872,'2941        ',110.0000,   5
   2942, 1,    15.170,     3.110,  0.000000,  0.000000,   1,1.050251,-33.919304,'2942        ',110.0000,   5
   2943, 1,    16.280,     5.220,  0.000000,  0.000000,   1,1.055053,-33.593685,'2943        ',110.0000,   5
   2944, 1,    11.050,     3.720,  0.000000,  0.000000,   1,1.025247,-24.127899,'2944        ',110.0000,   5
   2945, 2,    11.050,     3.860,  0.000000,  0.000000,   1,1.047973,-31.878832,'2945        ',110.0000,   5
   2946, 1,    11.050,     2.110,  0.000000,  0.000000,   1,1.042860,-30.600492,'2946        ',110.0000,   5
   2947, 1,    12.460,     5.820,  0.000000,  0.000000,   1,1.033270,-32.576763,'2947        ',110.0000,   5
   2948, 1,     6.330,     1.310,  0.000000,  0.000000,   1,1.047675,-34.995716,'2948        ',110.0000,   5
   2949, 1,     2.610,     1.000,  0.000000,  0.000000,   1,1.050838,-30.959621,'2949        ',110.0000,   5
   2950, 1,     3.820,     1.000,  0.000000,  0.000000,   1,1.030026,-23.927900,'2950        ',110.0000,   5
   2951, 2,     2.110,     0.400,  0.000000,  0.000000,   1,1.080315,-32.009052,'2951        ',110.0000,   5
   2952, 1,     5.730,     1.000,  0.000000,  0.000000,   1,1.062961,-33.507210,'2952        ',110.0000,   5
   2953, 1,    17.780,     5.720,  0.000000,  0.000000,   1,1.067044,-34.877686,'2953        ',110.0000,   5
   2954, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075867,-31.743031,'2954        ',110.0000,   5
   2955, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.075841,-31.741022,'2955        ',110.0000,   5
   2956, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015251,-32.072346,'2956        ', 16.0000,   5
   2957, 2,     4.220,     2.410,  0.000000,  0.000000,   1,1.076029,-31.526804,'2957        ',110.0000,   5
   2958, 1,     3.120,     2.310,  0.000000,  0.000000,   1,1.076057,-31.532654,'2958        ',110.0000,   5
   2959, 1,    12.560,     4.220,  0.000000,  0.000000,   1,1.053998,-31.417053,'2959        ',110.0000,   5
   2960, 1,    17.780,     3.710,  0.000000,  0.000000,   1,1.072228,-34.306561,'2960        ',110.0000,   5
   2961, 1,    17.280,     5.720,  0.000000,  0.000000,   1,1.070449,-31.987503,'2961        ',110.0000,   5
   2962, 2,     9.450,     2.610,  0.000000,  0.000000,   1,1.083775,-30.856663,'2962        ',110.0000,   5
   2963, 1,    11.050,     3.110,  0.000000,  0.000000,   1,1.074990,-31.597811,'2963        ',110.0000,   5
   2964, 1,    23.610,     4.720,  0.000000,  0.000000,   1,1.052265,-33.000534,'2964        ',110.0000,   5
   2965, 1,     3.120,     1.100,  0.000000,  0.000000,   1,1.057171,-33.514713,'2965        ',110.0000,   5
   2966, 1,     3.720,     1.000,  0.000000,  0.000000,   1,1.069852,-32.837536,'2966        ',110.0000,   5
   2967, 1,    20.400,     6.830,  0.000000,  0.000000,   1,1.054321,-31.087271,'2967        ',110.0000,   5
   2968, 1,     6.330,     2.110,  0.000000,  0.000000,   1,1.071260,-31.951092,'2968        ',110.0000,   5
   2969, 2,    11.550,     4.210,  0.000000,  0.000000,   1,1.071379,-31.903133,'2969        ',110.0000,   5
   2970, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072731,-31.844383,'2970        ',110.0000,   5
   2971, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.072643,-31.857323,'2971        ',110.0000,   5
   2972, 1,     9.450,     3.110,  0.000000,  0.000000,   1,1.031184,-23.827660,'2972        ',110.0000,   5
   2973, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.031240,-23.818769,'2973        ',110.0000,   5
   2974, 1,    11.550,     1.000,  0.000000,  0.000000,   1,1.070694,-34.491337,'2974        ',110.0000,   5
   2975, 1,     0.100,     0.100,  0.000000,  0.000000,   1,1.044578,-32.340206,'2975        ',110.0000,   5
   2976, 1,     4.220,     1.000,  0.000000,  0.000000,   1,1.084802,-31.389332,'2976        ',110.0000,   5
   2977, 1,    10.450,     5.220,  0.000000,  0.000000,   1,1.052510,-22.368738,'2977        ',110.0000,   5
   2978, 1,     5.220,     1.310,  0.000000,  0.000000,   1,1.043699,-34.688160,'2978        ',110.0000,   5
   2979, 1,     4.220,     1.100,  0.000000,  0.000000,   1,1.043742,-34.681213,'2979        ',110.0000,   5
   2980, 1,     4.720,     0.500,  0.000000,  0.000000,   1,1.056757,-34.520363,'2980        ',110.0000,   5
   2981, 1,     4.720,     1.000,  0.000000,  0.000000,   1,1.071410,-34.230755,'2981        ',110.0000,   5
   2982, 1,     6.230,     2.610,  0.000000,  0.000000,   1,1.066365,-34.930534,'2982        ',110.0000,   5
   2983, 1,     2.110,     0.600,  0.000000,  0.000000,   1,1.041697,-34.872322,'2983        ',110.0000,   5
   2984, 1,     5.730,     1.610,  0.000000,  0.000000,   1,1.053769,-34.860504,'2984        ',110.0000,   5
   2985, 1,     3.120,     1.000,  0.000000,  0.000000,   1,1.073195,-34.297676,'2985        ',110.0000,   5
   2986, 1,    12.560,     2.610,  0.000000,  0.000000,   1,1.068950,-34.726860,'2986        ',110.0000,   5
   2987, 1,     3.720,     1.710,  0.000000,  0.000000,   1,1.050580,-30.205374,'2987        ',110.0000,   5
   2988, 1,     3.520,     1.610,  0.000000,  0.000000,   1,1.050524,-30.204243,'2988        ',110.0000,   5
   2989, 1,     4.720,     2.110,  0.000000,  0.000000,   1,1.025280,-24.486349,'2989        ',110.0000,   5
   2990, 2,     2.110,     0.600,  0.000000,  0.000000,   1,1.051190,-34.186356,'2990        ',110.0000,   5
   2991, 1,     2.510,     0.700,  0.000000,  0.000000,   1,1.048887,-31.963984,'2991        ',110.0000,   5
   2992, 1,     0.100,     0.100,  0.000000,  0.000000,   1,1.036306,-30.456772,'2992        ',110.0000,   5
   2993, 2,    16.780,     6.330,  0.000000,  0.000000,   1,1.067960,-34.770252,'2993        ',110.0000,   5
   2994, 1,     6.830,     2.310,  0.000000,  0.000000,   1,1.054736,-31.267822,'2994        ',110.0000,   5
   2995, 1,     6.230,     2.810,  0.000000,  0.000000,   1,1.052845,-31.277143,'2995        ',110.0000,   5
   2996, 1,    12.760,     4.320,  0.000000,  0.000000,   1,1.028608,-23.908140,'2996        ',110.0000,   5
   2997, 2,    24.110,     8.440,  0.000000,  0.000000,   1,1.075503,-33.903740,'2997        ',110.0000,   5
   2998, 1,    23.110,     8.340,  0.000000,  0.000000,   1,1.077030,-34.055065,'2998        ',110.0000,   5
   2999, 2,     9.450,     2.310,  0.000000,  0.000000,   1,1.033193,-34.945866,'2999        ',110.0000,   5
   3000, 1,    15.670,     2.610,  0.000000,  0.000000,   1,1.060635,-33.865601,'3000        ',110.0000,   5
   3001, 1,    19.890,     6.830,  0.000000,  0.000000,   1,1.067248,-32.741104,'3001        ',110.0000,   5
   3002, 1,     4.220,     0.500,  0.000000,  0.000000,   1,1.049019,-33.864872,'3002        ',110.0000,   5
   3003, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.061731,-30.272333,'3003        ',110.0000,   5
   3004, 1,    14.670,     7.230,  0.000000,  0.000000,   1,1.056924,-29.941591,'3004        ',110.0000,   5
   3005, 1,     8.340,     2.710,  0.000000,  0.000000,   1,1.066105,-33.065720,'3005        ',110.0000,   5
   3006, 1,     3.010,     0.500,  0.000000,  0.000000,   1,1.041457,-32.852627,'3006        ',110.0000,   5
   3007, 1,    18.390,     6.630,  0.000000,  0.000000,   1,1.050621,-31.015341,'3007        ',110.0000,   5
   3008, 2,    16.780,     6.330,  0.000000,  0.000000,   1,1.069141,-33.667397,'3008        ',110.0000,   5
   3009, 1,    13.560,     6.230,  0.000000,  0.000000,   1,1.031551,-31.105562,'3009        ',110.0000,   5
   3010, 1,     6.830,     2.610,  0.000000,  0.000000,   1,1.068691,-29.845371,'3010        ',110.0000,   5
   3011, 1,    15.670,     4.720,  0.000000,  0.000000,   1,1.027567,-24.272722,'3011        ',110.0000,   5
   3012, 1,    15.670,     4.220,  0.000000,  0.000000,   1,1.027572,-24.267330,'3012        ',110.0000,   5
   3013, 1,     8.340,     3.010,  0.000000,  0.000000,   1,1.052029,-30.861704,'3013        ',110.0000,   5
   3014, 1,     2.110,     0.000,  0.000000,  0.000000,   1,1.037821,-36.309647,'3014        ',110.0000,   5
   3015, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.037833,-36.307503,'3015        ',110.0000,   5
   3016, 1,    11.550,     1.000,  0.000000,  0.000000,   1,1.038923,-36.104794,'3016        ',110.0000,   5
   3017, 1,    12.560,     3.110,  0.000000,  0.000000,   1,1.049234,-35.394524,'3017        ',110.0000,   5
   3018, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081144,-32.044086,'3018        ',110.0000,   5
   3019, 1,     6.730,     2.610,  0.000000,  0.000000,   1,1.037808,-33.188686,'3019        ',110.0000,   5
   3020, 2,    14.670,     3.110,  0.000000,  0.000000,   1,1.085770,-31.443991,'3020        ',110.0000,   5
   3021, 1,     5.220,     0.000,  0.000000,  0.000000,   1,1.082096,-31.615723,'3021        ',110.0000,   5
   3022, 1,     3.120,     0.000,  0.000000,  0.000000,   1,1.033623,-36.848854,'3022        ',110.0000,   5
   3023, 1,     8.940,     3.110,  0.000000,  0.000000,   1,1.013914,-37.810837,'3023        ',110.0000,   5
   3024, 2,     6.330,     3.640,  0.000000,  0.000000,   1,1.021730,-37.286087,'3024        ',110.0000,   5
   3025, 1,     7.330,     2.110,  0.000000,  0.000000,   1,1.084024,-31.426184,'3025        ',110.0000,   5
   3026, 1,     5.220,     0.500,  0.000000,  0.000000,   1,1.079896,-31.899073,'3026        ',110.0000,   5
   3027, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090580,-30.849262,'3027        ',110.0000,   5
   3028, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.090483,-30.876541,'3028        ',110.0000,   5
   3029, 2,     9.450,     1.000,  0.000000,  0.000000,   1,1.082082,-31.745411,'3029        ',110.0000,   5
   3030, 1,     8.340,     1.000,  0.000000,  0.000000,   1,1.082093,-31.744232,'3030        ',110.0000,   5
   3031, 1,     4.720,     2.610,  0.000000,  0.000000,   1,1.065853,-30.153963,'3031        ',110.0000,   5
   3032, 1,    16.780,     3.710,  0.000000,  0.000000,   1,1.065842,-34.977646,'3032        ',110.0000,   5
   3033, 1,     0.600,     0.200,  0.000000,  0.000000,   1,1.068610,-34.711304,'3033        ',110.0000,   5
   3034, 2,    13.060,     4.720,  0.000000,  0.000000,   1,1.025304,-36.974247,'3034        ',110.0000,   5
   3035, 1,    13.060,     4.720,  0.000000,  0.000000,   1,1.025256,-36.979954,'3035        ',110.0000,   5
   3036, 1,    10.450,     1.000,  0.000000,  0.000000,   1,1.083043,-31.667454,'3036        ',110.0000,   5
   3037, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.069830,-34.651741,'3037        ',110.0000,   5
   3038, 2,    25.120,     6.330,  0.000000,  0.000000,   1,1.049612,-30.992243,'3038        ',110.0000,   5
   3039, 1,     8.340,     3.110,  0.000000,  0.000000,   1,1.060974,-33.681316,'3039        ',110.0000,   5
   3040, 1,     6.430,     2.810,  0.000000,  0.000000,   1,1.059959,-22.052219,'3040        ',110.0000,   5
   3041, 1,     5.730,     3.110,  0.000000,  0.000000,   1,1.055378,-34.296375,'3041        ',110.0000,   5
   3042, 1,     6.330,     0.900,  0.000000,  0.000000,   1,1.038880,-33.085175,'3042        ',110.0000,   5
   3043, 2,    83.900,    27.210,  0.000000,  0.000000,   1,1.054550,-31.312731,'3043        ',110.0000,   5
   3044, 1,     4.120,     2.510,  0.000000,  0.000000,   1,1.068343,-29.844152,'3044        ',110.0000,   5
   3045, 2,     0.010,     0.010,  0.000000,  0.000000,   1,1.035096,-34.428616,'3045        ',110.0000,   5
   3046, 1,     5.120,     2.110,  0.000000,  0.000000,   1,1.053158,-31.375473,'3046        ',110.0000,   5
   3047, 1,    23.110,     6.330,  0.000000,  0.000000,   1,1.058577,-34.692852,'3047        ',110.0000,   5
   3048, 2,    21.300,     8.640,  0.000000,  0.000000,   1,1.062256,-29.797253,'3048        ',110.0000,   5
   3049, 1,    10.250,     3.110,  0.000000,  0.000000,   1,1.062516,-29.778862,'3049        ',110.0000,   5
   3050, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.061482,-33.645355,'3050        ',110.0000,   5
   3051, 1,     7.230,     2.210,  0.000000,  0.000000,   1,1.055636,-29.889671,'3051        ',110.0000,   5
   3052, 1,    11.250,     5.120,  0.000000,  0.000000,   1,1.058655,-29.964224,'3052        ',110.0000,   5
   3053, 1,     9.450,     3.710,  0.000000,  0.000000,   1,1.058581,-29.931850,'3053        ',110.0000,   5
   3054, 1,     8.740,     3.110,  0.000000,  0.000000,   1,1.058787,-29.924181,'3054        ',110.0000,   5
   3055, 2,     9.750,     4.210,  0.000000,  0.000000,   1,1.051290,-30.212473,'3055        ',110.0000,   5
   3056, 1,    11.860,     3.710,  0.000000,  0.000000,   1,1.048209,-30.000982,'3056        ',110.0000,   5
   3057, 1,    25.120,     8.340,  0.000000,  0.000000,   1,1.022694,-24.516310,'3057        ',110.0000,   5
   3058, 1,    11.450,     4.120,  0.000000,  0.000000,   1,1.058034,-29.993654,'3058        ',110.0000,   5
   3059, 1,    10.050,     4.220,  0.000000,  0.000000,   1,1.025434,-33.928627,'3059        ',110.0000,   5
   3060, 2,     0.010,     0.000,  0.000000,  0.000000,   1,1.088585,-30.657234,'3060        ',110.0000,   5
   3061, 2,     2.910,     1.710,  0.000000,  0.000000,   1,1.052482,-30.234354,'3061        ',110.0000,   5
   3062, 1,    14.670,     3.110,  0.000000,  0.000000,   1,1.085360,-31.264053,'3062        ',110.0000,   5
   3063, 1,     7.330,     0.000,  0.000000,  0.000000,   1,1.077384,-32.297340,'3063        ',110.0000,   5
   3064, 1,    12.060,     5.520,  0.000000,  0.000000,   1,1.055336,-29.948521,'3064        ',110.0000,   5
   3065, 2,    30.440,     4.220,  0.000000,  0.000000,   1,1.074018,-32.087822,'3065        ',110.0000,   5
   3066, 1,    18.890,     4.720,  0.000000,  0.000000,   1,1.071752,-32.168823,'3066        ',110.0000,   5
   3067, 2,    11.550,     1.000,  0.000000,  0.000000,   1,1.076732,-31.904783,'3067        ',110.0000,   5
   3068, 1,    17.780,     4.220,  0.000000,  0.000000,   1,1.062214,-33.845924,'3068        ',110.0000,   5
   3069, 2,    19.190,    12.250,  0.000000,  0.000000,   1,1.063594,-27.752851,'3069        ',110.0000,   5
   3070, 1,    13.160,     7.630,  0.000000,  0.000000,   1,1.063497,-27.749889,'3070        ',110.0000,   5
   3071, 1,     9.040,     3.710,  0.000000,  0.000000,   1,1.059231,-31.374283,'3071        ',110.0000,   5
   3072, 1,    18.790,     6.730,  0.000000,  0.000000,   1,1.059011,-27.553059,'3072        ',110.0000,   5
   3073, 2,    16.570,     5.570,  0.000000,  0.000000,   1,1.063640,-27.120842,'3073        ',110.0000,   5
   3074, 2,     0.500,     0.150,  0.000000,  0.000000,   1,1.063543,-27.129091,'3074        ',110.0000,   5
   3075, 1,    12.460,     5.420,  0.000000,  0.000000,   1,1.058985,-27.682030,'3075        ',110.0000,   5
   3076, 1,     7.330,     1.710,  0.000000,  0.000000,   1,1.066419,-34.922443,'3076        ',110.0000,   5
   3077, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.070053,-32.060890,'3077        ',110.0000,   5
   3078, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.068741,-33.670250,'3078        ',110.0000,   5
   3079, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084818,-31.388103,'3079        ',110.0000,   5
   3080, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.066448,-34.920227,'3080        ',110.0000,   5
   3081, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.082025,-31.775873,'3081        ',110.0000,   5
   3082, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.081944,-31.779032,'3082        ',110.0000,   5
   3083, 1,    41.900,    16.770,  0.000000,  0.000000,   1,1.054198,-30.683172,'3083        ',110.0000,   5
   3084, 1,    21.000,     8.330,  0.000000,  0.000000,   1,1.054312,-30.675512,'3084        ',110.0000,   5
   3085, 1,     2.110,     0.800,  0.000000,  0.000000,   1,1.054455,-30.651691,'3085        ',110.0000,   5
   3086, 2,     0.010,     0.010,  0.000000,  0.000000,   1,1.082024,-31.776293,'3086        ',110.0000,   5
   3087, 2,     0.010,     0.010,  0.000000,  0.000000,   1,1.081961,-31.776844,'3087        ',110.0000,   5
   3088, 1,     8.940,     2.110,  0.000000,  0.000000,   1,1.071247,-34.420860,'3088        ',110.0000,   5
   3089, 1,    13.060,     3.710,  0.000000,  0.000000,   1,1.071661,-34.502846,'3089        ',110.0000,   5
   3090, 1,    44.410,    14.960,  0.000000,  0.000000,   1,1.060250,-27.892672,'3090        ',110.0000,   5
   3091, 1,    50.740,    16.870,  0.000000,  0.000000,   1,1.060080,-27.913452,'3091        ',110.0000,   5
   3092, 1,     5.730,     0.000,  0.000000,  0.000000,   1,1.026378,-37.727215,'3092        ',110.0000,   5
   3093, 1,    21.000,    12.550,  0.000000,  0.000000,   1,1.038002,-35.093605,'3093        ',110.0000,   5
   3094, 1,    14.170,     5.220,  0.000000,  0.000000,   1,1.015089,-24.634451,'3094        ',110.0000,   5
   3095, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084240,-30.808783,'3095        ',110.0000,   5
   3096, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.084284,-30.797674,'3096        ',110.0000,   5
   3097, 2,     7.330,     2.910,  0.000000,  0.000000,   1,1.049899,-31.902832,'3097        ',110.0000,   5
   3098, 2,     6.330,     1.570,  0.000000,  0.000000,   1,1.049945,-31.891724,'3098        ',110.0000,   5
   3099, 1,     4.020,     2.110,  0.000000,  0.000000,   1,1.062039,-27.305302,'3099        ',110.0000,   5
   3100, 2,     0.000,     0.700,  0.000000,  0.000000,   1,1.077512,-32.333447,'3100        ',110.0000,   5
   3101, 2,     0.000,    -0.490,  0.000000,  0.000000,   1,1.077429,-32.352142,'3101        ',110.0000,   5
   3102, 1,     1.610,     0.500,  0.000000,  0.000000,   1,1.073386,-32.836815,'3102        ',110.0000,   5
   3103, 2,     8.000,    20.000,  0.000000,  0.000000,   1,1.060045,-6.430333,'3103        ',110.0000,   1
   3104, 1,    17.000,     6.000,  0.000000,  0.000000,   1,1.058072,-3.681032,'3104        ',110.0000,   1
   3105, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.058164,-3.673882,'3105        ',110.0000,   1
   3106, 1,    32.000,     9.000,  0.000000,  0.000000,   1,1.057047,-3.768852,'3106        ',110.0000,   1
   3107, 1,    16.000,     5.000,  0.000000,  0.000000,   1,1.057055,-3.767201,'3107        ',110.0000,   1
   3108, 1,    31.500,     9.500,  0.000000,  0.000000,   1,1.043666,-12.927965,'3108        ',110.0000,   1
   3109, 1,    31.500,     9.500,  0.000000,  0.000000,   1,1.053210,-13.434365,'3109        ',110.0000,   1
   3110, 1,    25.000,     7.000,  0.000000,  0.000000,   1,1.040133,-5.491502,'3110        ',110.0000,   1
   3111, 1,    65.000,    20.000,  0.000000,  0.000000,   1,1.032027,-6.142412,'3111        ',110.0000,   1
   3112, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.975728,-17.416708,'3112        ',400.0000,   4
   3113, 2,    40.000,     0.000,  0.000000,  0.000000,   1,1.043000, 0.710580,'3113        ',400.0000,   1
   3114, 2,   406.000,     0.000,  0.000000,  0.000000,   1,1.043090,-8.417693,'3114        ',220.0000,   1
   3115, 2,    77.000,     0.000,  0.000000,  0.000000,   1,1.037980, 0.303600,'3115        ',400.0000,   1
   3116, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.026470,-3.821302,'3116        ',400.0000,   1
   3117, 2,   634.000,     0.000,  0.000000,  0.000000,   1,1.082590,-33.790352,'3117        ',220.0000,   1
   3118, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.042400,-3.567581,'3118        ',400.0000,   1
   3119, 2,   172.450,    65.030,  0.000000,  0.000000,   1,0.987707,-12.266225,'3119        ', 32.0000,   2
   3120, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.027656,-28.266441,'3120        ',400.0000,   5
0
    22,'1 ',   180.000,    48.773,   162.000,   -61.000,1.068180,     0,   221.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   221.000,   110.000
    23,'1 ',   180.000,    35.697,   140.000,   -25.000,1.068180,     0,   219.940,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   200.000,   140.000
    35,'1 ',     0.000,     0.000,   190.000,   -19.000,1.095450,     0,   370.000,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,0,  100.0,   370.000,   240.000
    35,'2 ',     0.000,     0.000,   190.000,   -19.000,1.095450,     0,   370.000,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,0,  100.0,   370.000,   240.000
    35,'3 ',   345.000,   145.881,   190.000,   -19.000,1.095450,     0,   449.450,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
    36,'1 ',   370.000,    85.002,   190.000,   -19.000,1.095450,     0,   455.560,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
    36,'2 ',   320.000,    85.002,   190.000,   -19.000,1.095450,     0,   397.310,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
    37,'1 ',   511.103,    59.471,   190.000,   -19.000,1.040000,     0,   616.840,   0.00000,   0.23500,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
    37,'2 ',   511.103,    59.471,   190.000,   -19.000,1.040000,     0,   616.840,   0.00000,   0.23500,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
    37,'3 ',   511.103,    59.471,   190.000,   -19.000,1.040000,     0,   616.840,   0.00000,   0.23500,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
    38,'1 ',   370.000,    70.115,   190.000,   -19.000,1.040000,     0,   451.840,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
    38,'2 ',   340.000,    70.115,   190.000,   -19.000,1.040000,     0,   416.510,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
    38,'3 ',   340.000,    70.115,   190.000,   -19.000,1.040000,     0,   416.510,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
    55,'1 ',   205.000,   152.000,   152.000,   -33.000,1.090910,     0,   306.240,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   215.000,   110.000
    55,'2 ',     0.000,     0.000,   152.000,   -33.000,1.090910,     0,   220.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   220.000,   125.000
    56,'1 ',     0.000,     0.000,   149.000,   -33.000,1.090910,     0,   225.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   225.000,   125.000
    56,'2 ',   205.000,   149.000,   149.000,   -33.000,1.090910,     0,   304.120,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   110.000
    57,'1 ',   225.000,    44.581,   149.000,   -33.000,1.090910,     0,   274.960,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   110.000
    57,'2 ',   185.000,    44.581,   149.000,   -33.000,1.090910,     0,   228.010,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   120.000
    58,'1 ',   330.000,   148.636,   363.000,   -47.000,1.035000,     0,   535.000,   0.00000,   0.23500,   0.00000,   0.00000,   1.00000,1,  100.0,   535.000,   255.000
    59,'1 ',   330.000,   148.636,   348.000,  -100.000,1.035000,     0,   560.000,   0.00000,   0.23500,   0.00000,   0.00000,   1.00000,1,  100.0,   560.000,   250.000
    68,'1 ',   210.000,   -14.000,   120.000,   -14.000,1.086360,     0,   252.560,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   129.000
    69,'1 ',   225.000,     1.928,   120.000,   -14.000,1.086360,     0,   270.010,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   129.000
    69,'2 ',   195.000,     1.928,    99.000,   -10.000,1.086360,     0,   234.010,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   129.000
    70,'1 ',     0.000,     0.000,   120.000,   -14.000,1.032500,     0,   225.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   225.000,   129.000
    70,'2 ',     0.000,     0.000,   120.000,   -14.000,1.032500,     0,   225.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   225.000,   129.000
    71,'1 ',   225.000,    -4.313,    99.000,   -10.000,1.032500,     0,   270.050,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   129.000
    71,'2 ',   215.000,    -4.313,   120.000,   -14.000,1.032500,     0,   258.060,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   129.000
    92,'1 ',   220.000,   134.000,   134.000,    -7.000,1.081820,     0,   309.120,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   220.000,   140.000
    92,'2 ',   210.000,   131.000,   131.000,    -6.000,1.081820,     0,   297.010,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   140.000
    93,'1 ',     0.000,     0.000,   131.000,    -6.000,1.081820,     0,   225.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   225.000,   140.000
    93,'2 ',   225.000,   131.000,   131.000,    -6.000,1.081820,     0,   312.430,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   140.000
    93,'3 ',   205.000,   131.000,   131.000,    -6.000,1.081820,     0,   291.940,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   140.000
    96,'1 ',   383.000,    -0.228,   213.000,   -30.000,1.037500,     0,   459.600,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   383.000,   180.000
    96,'2 ',   357.000,    -0.228,   212.000,   -31.000,1.037500,     0,   428.400,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   380.000,   180.000
   113,'1 ',     0.000,     0.000,     0.000,     0.000,1.077270,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    12.000,     0.000
   113,'2 ',     0.000,     0.000,     0.000,     0.000,1.077270,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     0.000
   113,'3 ',    19.000,     0.000,     0.000,     0.000,1.077270,     0,    22.800,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    21.000,     0.000
   119,'1 ',   215.000,    95.889,   120.000,   -10.000,1.081820,     0,   282.490,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   120.000
   120,'1 ',   215.000,    93.506,   120.000,   -10.000,1.081820,     0,   281.340,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   120.000
   121,'1 ',   115.000,    73.000,    73.000,    -1.000,1.081820,     0,   163.450,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   120.000,    70.000
   122,'1 ',   115.000,    45.000,    73.000,    -1.000,1.081820,     0,   148.190,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   120.000,    70.000
   132,'1 ',     0.000,     0.000,    79.000,     0.000,1.077270,     0,   120.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   120.000,    70.000
   133,'1 ',   115.000,    79.000,    79.000,     0.000,1.077270,     0,   167.420,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   120.000,    70.000
   134,'1 ',   105.000,    31.000,    31.000,     0.000,1.072730,     0,   131.380,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   110.000,    80.000
   142,'1 ',   205.000,    49.193,   135.000,   -35.000,1.081820,     0,   252.980,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   215.000,   135.000
   143,'1 ',   215.000,    59.542,   135.000,   -35.000,1.081820,     0,   267.710,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   215.000,   135.000
   143,'2 ',   205.000,    59.542,   140.000,   -35.000,1.081820,     0,   256.160,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   135.000
   144,'1 ',   225.000,     5.795,   140.000,   -36.000,1.037500,     0,   270.080,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   135.000
   144,'2 ',   205.000,     5.795,   137.000,   -36.000,1.037500,     0,   246.100,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   220.000,   135.000
   150,'1 ',     0.000,     0.000,    72.000,   -29.000,1.040910,     0,   135.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   135.000,  -135.000
   150,'2 ',     0.000,     0.000,    72.000,   -29.000,1.040910,     0,   135.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   135.000,  -135.000
   151,'1 ',     0.000,     0.000,    72.000,   -29.000,1.040910,     0,   135.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   135.000,  -135.000
   151,'2 ',     0.000,     0.000,    72.000,   -29.000,1.040910,     0,   135.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   135.000,  -135.000
   152,'1 ',   110.000,    85.000,    85.000,   -15.000,1.068180,     0,   166.810,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   120.000,   100.000
   152,'2 ',     0.000,     0.000,    85.000,   -15.000,1.068180,     0,   120.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   120.000,   100.000
   153,'1 ',   110.000,    85.000,    85.000,   -15.000,1.068180,     0,   166.810,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   120.000,   100.000
   167,'1 ',     0.000,     0.000,    12.000,     0.000,1.050000,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    40.000
   169,'1 ',   180.000,   111.000,   111.000,   -21.000,1.081820,     0,   253.760,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   205.000,   135.000
   170,'1 ',     0.000,     0.000,   102.000,   -15.000,1.081820,     0,   222.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   222.000,    90.000
   170,'2 ',     0.000,     0.000,   111.000,   -21.000,1.081820,     0,   205.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   205.000,   135.000
   170,'3 ',   180.000,   111.234,   119.000,   -31.000,1.081820,     0,   232.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   232.000,   100.000
   171,'1 ',   200.000,   101.260,   102.000,   -15.000,1.032500,     0,   268.920,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   222.000,    90.000
   172,'1 ',     0.000,     0.000,    93.000,   -10.000,1.032500,     0,   232.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   232.000,   100.000
   172,'2 ',   200.000,   101.260,   102.000,   -15.000,1.032500,     0,   268.920,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   222.000,    90.000
   177,'1 ',   261.000,   119.466,   127.000,   -35.000,1.090910,     0,   344.390,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   261.000,   104.000
   177,'2 ',   189.000,   119.466,   145.000,   -38.000,1.090910,     0,   268.220,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   235.000,    94.000
   178,'1 ',     0.000,     0.000,   103.000,   -17.000,1.090910,     0,   206.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   206.000,   120.000
   178,'2 ',   235.000,   102.684,   145.000,   -38.000,1.090910,     0,   307.620,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   235.000,    94.000
   178,'3 ',   220.000,   102.684,   127.000,   -35.000,1.090910,     0,   291.220,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   261.000,   104.000
   178,'4 ',   220.000,   102.684,   127.000,   -35.000,1.090910,     0,   291.220,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   261.000,   104.000
   180,'1 ',   206.000,   103.000,   103.000,   -17.000,1.030000,     0,   276.370,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   206.000,   120.000
   180,'2 ',   194.000,   103.000,   103.000,   -17.000,1.030000,     0,   263.580,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   206.000,   120.000
   188,'1 ',   180.000,    45.538,   112.000,   -32.000,1.054550,     0,   225.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   150.000
   189,'1 ',   200.000,   112.000,   112.000,   -32.000,1.054550,     0,   275.060,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   200.000,   150.000
   189,'2 ',     0.000,     0.000,   112.000,   -32.000,1.054550,     0,   200.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   200.000,   150.000
   189,'3 ',   160.000,   112.000,   112.000,   -32.000,1.054550,     0,   234.360,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   200.000,   150.000
   190,'1 ',   400.000,   250.022,   294.000,  -259.000,1.005000,     0,   566.050,   0.00000,   0.23500,   0.00000,   0.00000,   1.00000,1,  100.0,   464.000,   186.000
   204,'1 ',     0.000,     0.000,   100.000,     0.000,1.000000,     0,   188.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   188.000,    76.000
   236,'1 ',   179.000,    23.216,   105.000,   -62.000,1.037500,     0,   216.550,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   179.000,  -200.000
   236,'2 ',    89.500,    23.216,   105.000,   -62.000,1.037500,     0,   179.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   179.000,  -200.000
   236,'3 ',    89.500,    23.216,   130.000,   -75.000,1.037500,     0,   179.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   179.000,  -200.000
   237,'1 ',     0.000,    69.649,   160.000,  -100.000,1.037500,     0,   179.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   179.000,  -200.000
   240,'1 ',   224.000,    37.696,   150.000,     0.000,1.090910,     0,   272.220,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   250.000,   113.000
   250,'1 ',     0.000,     0.000,    20.000,     0.000,1.081820,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,    23.000
   250,'2 ',     0.000,     0.000,    20.000,     0.000,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    25.000
   251,'1 ',    15.000,    17.653,    20.000,     0.000,1.081820,     0,    23.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    23.000,     7.000
   251,'2 ',     0.000,     0.000,    20.000,     0.000,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    25.000
   267,'1 ',     1.500,     1.000,     1.000,     0.000,1.072730,     0,     2.160,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     0.000
   268,'1 ',     1.600,     1.000,     1.000,     0.000,1.063640,     0,     2.270,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     0.000
   282,'1 ',     0.000,     0.000,     5.000,     0.000,1.072730,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     7.000,     6.000
   283,'1 ',     0.000,     0.000,     5.000,     0.000,1.072730,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     7.000,     6.000
   301,'1 ',     5.000,     3.700,     3.750,     0.000,1.045450,     0,     7.220,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     5.000,     1.000
   301,'2 ',     1.680,     3.700,     3.750,     0.000,1.045450,     0,     5.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     5.000,     1.000
   301,'3 ',     1.680,     3.700,     3.750,     0.000,1.045450,     0,     5.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     5.000,     1.000
   302,'1 ',     2.790,     0.000,     3.750,     0.000,1.045450,     0,     5.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     5.000,     1.000
   316,'1 ',   350.000,   190.000,   190.000,   -19.000,1.000000,     0,   477.900,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   370.000,   240.000
   322,'1 ',     0.000,     0.000,     2.000,     0.000,1.036360,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     1.000
   322,'2 ',     0.000,     0.000,     2.000,     0.000,1.036360,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     1.000
   369,'1 ',     9.160,     0.000,     4.000,     0.000,1.072730,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    30.000,     0.000
   398,'1 ',     0.000,     0.000,     5.000,     0.000,1.081820,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     7.000,     5.000
   402,'1 ',     0.900,     0.000,     1.000,     0.000,1.081820,     0,     1.080,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
   402,'2 ',     0.550,     0.000,     1.000,     0.000,1.081820,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
   402,'3 ',     0.550,     0.000,     1.000,     0.000,1.081820,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
   409,'1 ',     0.000,     0.000,     7.000,     0.000,1.075450,     0,    27.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    27.000,    11.000
   409,'2 ',    20.000,     7.000,     7.000,     0.000,1.075450,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    30.000,    11.000
   409,'3 ',     0.000,     0.000,     6.000,     0.000,1.075450,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    30.000,     9.000
   411,'1 ',     0.000,     0.000,    15.000,     0.000,1.072730,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,    20.000
   411,'2 ',    20.000,    15.000,    15.000,     0.000,1.072730,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    20.000
   412,'1 ',     0.000,     0.000,    15.000,     0.000,1.072730,     0,    40.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    40.000,    10.000
   412,'2 ',     0.000,     0.000,    15.000,     0.000,1.072730,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,    20.000
   414,'1 ',     0.000,     0.000,    20.000,     0.000,1.072730,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    25.000
   414,'2 ',     0.000,     0.000,    20.000,     0.000,1.072730,     0,   100.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   100.000,    55.000
   415,'1 ',    30.000,     0.000,    40.000,     0.000,1.072730,     0,    60.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    60.000,    25.000
   428,'1 ',     2.000,     3.000,     3.000,     0.000,1.072730,     0,     4.330,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     2.000
   466,'1 ',     0.000,     0.000,     1.000,     0.000,1.063640,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     2.000,     1.000
   492,'1 ',    38.000,    15.406,    57.000,   -22.000,1.072730,     0,    52.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    52.000,    15.000
   493,'1 ',    47.000,    19.463,    57.000,   -22.000,1.072730,     0,    61.030,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    15.000
   494,'1 ',    47.000,    15.886,    57.000,   -22.000,1.081820,     0,    59.460,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    15.000
   494,'2 ',    15.000,    15.886,    57.000,   -22.000,1.081820,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    15.000
   495,'1 ',    55.000,    16.491,    57.000,   -22.000,1.072730,     0,    68.900,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    15.000
   495,'2 ',    15.000,    16.491,    71.000,   -28.000,1.072730,     0,    77.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    77.000,     3.000
   517,'1 ',   180.000,    33.015,   162.000,   -61.000,1.090910,     0,   226.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   226.000,   120.000
   517,'2 ',     0.000,     0.000,    12.000,     0.000,1.090910,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    25.000,    12.000
   518,'1 ',    15.000,    12.000,    12.000,     0.000,1.100000,     0,    23.050,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    17.000,    10.000
   522,'1 ',     0.000,     0.000,     2.000,     0.000,1.063640,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     4.000
   542,'1 ',     0.300,     0.200,     0.200,     0.000,1.081820,     0,     0.430,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
   571,'1 ',     0.000,     0.000,     4.000,     0.000,1.045450,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     7.000,     3.000
   580,'1 ',     0.000,     0.000,     3.000,     0.000,1.081820,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     3.000
   587,'1 ',     4.000,     3.800,     4.700,     3.800,1.063640,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     7.000,     1.000
   587,'2 ',     1.000,     3.800,     4.700,     3.800,1.063640,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     7.000,     1.000
   587,'3 ',     0.000,     0.000,     4.700,     3.800,1.063640,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     7.000,     1.000
   599,'1 ',     2.500,     2.000,     2.000,     0.000,1.072730,     0,     3.840,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     2.000
   633,'1 ',     0.000,     0.000,     2.000,     0.000,1.027270,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     3.000
   663,'1 ',     1.000,     0.000,     0.700,     0.000,1.054550,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     1.000
   663,'2 ',     0.000,     0.000,     0.700,     0.000,1.054550,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     2.000,     1.000
   669,'1 ',     0.000,     0.000,     3.000,     0.000,1.063640,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     3.000
   740,'1 ',    52.000,     7.473,    35.000,     2.000,1.054550,     0,    63.020,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    52.000,    37.000
   740,'2 ',     0.000,     0.000,    23.000,     2.000,1.054550,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    30.000,    10.000
   740,'3 ',     0.000,     0.000,    85.000,     6.000,1.054550,     0,   105.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   105.000,    50.000
   740,'4 ',    58.000,    19.103,    85.000,     6.000,1.054550,     0,   105.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   105.000,    50.000
   741,'1 ',     0.000,     0.000,    23.000,     2.000,1.054550,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    30.000,    10.000
   741,'2 ',     0.000,     0.000,    23.000,     2.000,1.054550,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    30.000,    10.000
   741,'3 ',    30.000,    10.059,    25.000,     2.000,1.054550,     0,    37.900,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    30.000,    10.000
   741,'4 ',    70.000,    33.680,    85.000,     6.000,1.054550,     0,   125.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   125.000,    68.000
   741,'5 ',     0.000,     0.000,    85.000,     6.000,1.054550,     0,   105.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   105.000,    50.000
   762,'1 ',     1.400,     0.000,     0.700,     0.000,1.045450,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     1.000
   764,'1 ',     1.000,     1.000,     1.000,     0.000,1.063640,     0,     1.690,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
   772,'1 ',     0.000,     0.000,    18.000,     2.000,1.054550,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    35.000,     9.000
   772,'2 ',    20.000,     2.000,    30.000,     2.000,1.054550,     0,    24.120,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    20.000,     9.000
   773,'1 ',     0.000,     0.000,    18.000,     2.000,1.054550,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    35.000,     9.000
   773,'2 ',     0.000,     0.000,    18.000,     2.000,1.054550,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    35.000,     9.000
   773,'3 ',     0.000,     0.000,    18.000,     2.000,1.054550,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    35.000,     9.000
   773,'4 ',    80.000,    65.000,    65.000,     6.000,1.054550,     0,   123.700,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,    97.000,    30.000
   774,'1 ',     0.000,     0.000,    18.000,     2.000,1.054550,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    35.000,     9.000
   774,'2 ',     0.000,     0.000,    18.000,     2.000,1.054550,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    30.000,     9.000
   774,'3 ',     0.000,     0.000,    14.000,     2.000,1.054550,     0,    28.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    28.000,     9.000
   809,'1 ',     1.000,     4.000,     4.000,     0.000,1.072730,     0,     8.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     8.000,     1.000
   809,'2 ',     0.000,     0.000,     2.000,     0.000,1.072730,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     2.000,     1.000
   829,'1 ',     0.000,     0.000,     4.500,     0.200,1.045450,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     4.000
   844,'1 ',     2.500,     0.000,     0.000,     0.000,1.072730,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     0.000
   853,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     5.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     5.000,     0.000
   876,'1 ',    93.000,     4.777,    30.000,     0.000,1.081820,     0,   111.730,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,    93.000,     0.000
   876,'2 ',    12.000,     4.777,    30.000,     0.000,1.081820,     0,    36.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    36.000,     0.000
   879,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     0.000
   886,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     0.000
   887,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     0.000
   922,'1 ',   205.000,    42.714,   149.000,   -33.000,1.090910,     0,   249.580,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   135.000
   923,'1 ',     0.000,     0.000,   149.000,   -33.000,1.090910,     0,   225.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   225.000,   110.000
   931,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     0.000
   937,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    12.000,     0.000
   947,'1 ',     0.000,     0.000,    30.000,     0.000,1.072730,     0,   170.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   170.000,    66.000
   947,'2 ',     0.000,     0.000,    30.000,     0.000,1.072730,     0,    61.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    61.000,    34.000
   953,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,    21.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    21.000,     0.000
   967,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     7.000,     0.000
   970,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    10.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    10.000,     0.000
   985,'1 ',     8.500,     0.000,     0.000,     0.000,1.081820,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    30.000,     0.000
   990,'1 ',     0.300,     0.000,     0.000,     0.000,1.063640,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     0.000
   995,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     2.000,     0.000
  1006,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     2.000,     1.000
  1011,'1 ',   190.000,     9.200,   120.000,   -14.000,1.090910,     0,   228.260,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   129.000
  1013,'1 ',     0.000,     0.000,    30.000,     0.000,1.063640,     0,    36.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    36.000,     0.000
  1016,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     2.000
  1036,'1 ',     0.000,     0.000,    30.000,     0.000,1.081820,     0,   101.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   101.000,    49.000
  1042,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    12.000,     0.000
  1057,'1 ',     6.100,     0.000,    30.000,     0.000,1.072730,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    12.000,     0.000
  1060,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     2.000,     1.000
  1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     1.000
  1067,'1 ',     5.000,     0.000,     0.000,     0.000,1.081820,     0,     8.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     8.000,     0.000
  1071,'1 ',     0.000,     0.000,    23.000,     0.000,1.090910,     0,    68.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    68.000,     5.000
  1071,'2 ',    60.000,    11.254,    23.000,     0.000,1.090910,     0,    73.220,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    68.000,     5.000
  1071,'3 ',     0.000,     0.000,    11.000,     0.000,1.090910,     0,    31.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    31.000,   -32.000
  1071,'4 ',     0.000,     0.000,    10.000,     0.000,1.090910,     0,    31.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    31.000,   -32.000
  1086,'1 ',     0.000,     0.000,    24.000,    -1.000,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,     8.000
  1086,'2 ',   110.000,    10.636,    74.000,   -15.000,1.081820,     0,   132.500,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   125.000,    92.000
  1087,'1 ',   110.000,    54.211,    74.000,   -15.000,1.081820,     0,   146.320,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   125.000,    85.000
  1087,'2 ',     0.000,     0.000,    28.000,    -2.000,1.081820,     0,    41.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    41.000,    12.000
  1099,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     0.000
  1126,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     2.000
  1132,'1 ',    31.000,     0.000,     0.000,     0.000,1.081820,     0,    37.200,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    31.000,     0.000
  1132,'2 ',    13.000,     0.000,     0.000,     0.000,1.081820,     0,    31.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    31.000,     0.000
  1133,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    25.000,     0.000
  1133,'2 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    25.000,     0.000
  1164,'1 ',    35.000,    39.596,    41.200,     0.000,1.081820,     0,    78.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    78.000,    11.000
  1188,'1 ',     0.000,     0.000,    45.000,   -10.000,1.081820,     0,    48.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    48.000,    40.000
  1188,'2 ',    43.000,    -4.140,    45.000,   -10.000,1.081820,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    42.000
  1189,'1 ',    43.000,    14.014,    45.000,   -10.000,1.081820,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    42.000
  1263,'1 ',   110.000,    55.211,   110.000,   -40.000,1.081820,     0,   147.700,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   113.000,    32.000
  1264,'1 ',     0.000,     0.000,   110.000,   -40.000,1.081820,     0,   113.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   113.000,    32.000
  1268,'1 ',     6.000,     0.000,     0.000,     0.000,1.081820,     0,    17.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    17.000,     0.000
  1289,'1 ',   370.000,   103.937,   216.000,   -32.000,1.090910,     0,   461.180,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   386.000,   180.000
  1290,'1 ',   370.000,    96.842,   187.000,   -30.000,1.090910,     0,   458.950,   0.00000,   0.21000,   0.00000,   0.00000,   1.00000,1,  100.0,   383.000,   180.000
  1294,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     1.000
  1295,'1 ',     0.000,     0.000,   110.000,   -40.000,1.081820,     0,   135.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   135.000,    35.000
  1301,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    13.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    13.000,     0.000
  1301,'2 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    13.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    13.000,     0.000
  1302,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    20.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    20.000,     0.000
  1302,'2 ',    15.000,     0.000,     0.000,     0.000,1.081820,     0,    20.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    20.000,     0.000
  1303,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,    19.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    19.000,     0.000
  1312,'1 ',     0.000,     0.000,    18.000,     9.000,1.072730,     0,    24.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    24.000,    12.000
  1313,'1 ',     0.000,     0.000,    18.000,     9.000,1.072730,     0,    24.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    24.000,    12.000
  1314,'1 ',     0.000,     0.000,    14.000,    10.500,1.072730,     0,    29.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    29.000,    10.000
  1405,'1 ',     0.000,     0.000,    37.500,    16.800,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    38.000
  1405,'2 ',     0.000,     0.000,    37.500,    16.800,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    38.000
  1405,'3 ',     0.000,     0.000,    37.500,    16.800,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    38.000
  1406,'1 ',     0.000,     0.000,    37.500,    16.800,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    38.000
  1429,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    25.000,    10.000
  1429,'2 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    25.000,    10.000
  1429,'3 ',    25.000,     0.000,     0.000,     0.000,1.072730,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    25.000,    10.000
  1429,'4 ',    15.000,     0.000,     0.000,     0.000,1.072730,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    25.000,    10.000
  1447,'1 ',    17.000,     0.000,     0.000,     0.000,1.081820,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    25.000,     0.000
  1448,'1 ',    17.000,     0.000,     0.000,     0.000,1.081820,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    25.000,     0.000
  1449,'1 ',    17.000,     0.000,     0.000,     0.000,1.081820,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    25.000,     0.000
  1449,'2 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     0.000
  1476,'1 ',    69.000,    11.637,    52.500,     0.000,1.081820,     0,    83.960,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    70.000,    21.000
  1477,'1 ',     0.000,     0.000,    42.000,    16.800,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    40.000
  1477,'2 ',    69.000,    52.236,    52.500,     0.000,1.081820,     0,   103.850,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,    70.000,    21.000
  1484,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    10.000
  1545,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    24.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    24.000,     5.000
  1545,'2 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    17.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    17.000,     4.000
  1546,'1 ',     7.000,     0.000,     0.000,     0.000,1.081820,     0,    15.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    15.000,     3.000
  1546,'2 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    15.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    15.000,     3.000
  1546,'3 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,    15.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    15.000,     3.000
  1547,'1 ',     5.500,     0.000,     0.000,     0.000,1.072730,     0,     6.600,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     0.000
  1547,'2 ',     2.500,     0.000,     0.000,     0.000,1.072730,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     0.000
  1581,'1 ',     0.000,     0.000,     0.000,     0.000,1.090910,     0,     8.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     8.000,     0.000
  1581,'2 ',     0.000,     0.000,     0.000,     0.000,1.090910,     0,     8.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     8.000,     0.000
  1587,'1 ',    48.000,    41.000,    41.000,    -6.500,1.081820,     0,    75.760,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    20.000
  1588,'1 ',   215.000,    56.488,   113.000,    -5.000,1.090910,     0,   266.760,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   230.000,   120.000
  1589,'1 ',   215.000,    76.334,   120.000,   -10.000,1.090910,     0,   273.780,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   120.000
  1648,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,    18.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    18.000,     0.000
  1648,'2 ',    32.000,     0.000,     0.000,     0.000,1.072730,     0,    38.400,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    32.000,     0.000
  1648,'3 ',     8.000,     0.000,     0.000,     0.000,1.072730,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    25.000,     0.000
  1656,'1 ',    90.000,    18.456,    73.000,    -1.000,1.081820,     0,   120.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   120.000,    70.000
  1656,'2 ',    70.000,    18.456,    73.000,    -1.000,1.081820,     0,   120.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   120.000,    70.000
  1658,'1 ',   120.000,    -1.000,    73.000,    -1.000,1.081820,     0,   144.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   120.000,    79.000
  1658,'2 ',     0.000,     0.000,    73.000,    -1.000,1.081820,     0,   110.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   110.000,    79.000
  1668,'1 ',   125.000,    47.478,    83.000,    -5.000,1.090910,     0,   160.450,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   125.000,    70.000
  1668,'2 ',   110.000,    47.478,    83.000,    -5.000,1.090910,     0,   143.770,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   125.000,    70.000
  1680,'1 ',     0.000,     0.000,    80.000,   -25.000,1.081820,     0,   117.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   117.000,    80.000
  1681,'1 ',     0.000,     0.000,    80.000,   -25.000,1.081820,     0,   110.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   110.000,    65.000
  1681,'2 ',     0.000,     0.000,    80.000,   -25.000,1.081820,     0,   100.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   100.000,    65.000
  1681,'3 ',   100.000,    80.000,    80.000,   -25.000,1.081820,     0,   153.670,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   119.000,    80.000
  1724,'1 ',     0.000,     0.000,    41.200,   -13.700,1.081820,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,    15.000
  1724,'2 ',     0.000,     0.000,    33.500,    12.000,1.081820,     0,    15.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    15.000,     0.000
  1724,'3 ',     0.000,     0.000,    41.200,   -13.700,1.081820,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,    15.000
  1739,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    12.000,     0.000
  1739,'2 ',    10.000,     0.000,     0.000,     0.000,1.072730,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    12.000,     0.000
  1741,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     0.000
  1742,'1 ',    12.000,     0.000,     0.000,     0.000,1.081820,     0,    14.400,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     0.000
  1746,'1 ',   215.000,    15.415,   131.000,    -6.000,1.081820,     0,   258.660,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,    15.000,     0.000
  1768,'1 ',     0.000,     0.000,    35.000,    -6.000,1.081820,     0,    46.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    46.000,     3.000
  1769,'1 ',    43.000,    30.563,    35.000,    -6.000,1.081820,     0,    63.300,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    46.000,     3.000
  1954,'1 ',    14.000,     5.171,     9.300,     1.900,1.081820,     0,    17.900,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    14.000,     2.000
  1954,'2 ',    13.500,     5.171,     9.300,     1.900,1.081820,     0,    17.350,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    14.000,     2.000
  1954,'3 ',    13.500,     5.171,     9.300,     1.900,1.081820,     0,    17.350,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    14.000,     2.000
  1954,'4 ',     3.800,     0.000,     0.000,     0.000,1.081820,     0,     4.560,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     0.000
  1954,'5 ',     4.200,     0.000,     0.000,     0.000,1.081820,     0,     5.040,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     0.000
  1954,'6 ',     0.000,     0.000,     9.300,     2.000,1.081820,     0,    14.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    14.000,     2.000
  1982,'1 ',   123.000,     0.000,    79.000,     0.000,1.081820,     0,   147.600,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   123.000,    70.000
  1982,'2 ',    77.000,     0.000,    79.000,     0.000,1.081820,     0,   128.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   128.000,    70.000
  1983,'1 ',   100.000,    39.638,   114.000,   -27.000,1.081820,     0,   161.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   161.000,    55.000
  1984,'1 ',   100.000,    27.367,   114.000,   -27.000,1.081820,     0,   161.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   161.000,    55.000
  1992,'1 ',     0.000,     0.000,    37.000,     0.000,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    35.000
  1992,'2 ',     0.000,     0.000,    15.000,     0.000,1.081820,     0,   110.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   110.000,    80.000
  1993,'1 ',     0.000,     0.000,    31.000,     0.000,1.081820,     0,   110.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   110.000,    80.000
  1993,'2 ',   110.000,     7.263,    15.000,     0.000,1.081820,     0,   132.290,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   110.000,    80.000
  2100,'1 ',    38.000,    26.000,    26.000,    13.000,1.081820,     0,    55.250,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    40.000,     5.000
  2144,'1 ',   205.000,    86.593,   140.000,   -35.000,1.090910,     0,   267.050,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   135.000
  2146,'1 ',     0.000,     0.000,   140.000,   -35.000,1.090910,     0,   225.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   225.000,   135.000
  2146,'2 ',   205.000,    64.881,   140.000,   -35.000,1.090910,     0,   258.020,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   225.000,   135.000
  2176,'1 ',     0.000,     0.000,    26.000,    13.000,1.081820,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    35.000,    18.000
  2176,'2 ',     0.000,     0.000,     8.300,     1.500,1.081820,     0,     8.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     8.000,     0.000
  2176,'3 ',     0.000,     0.000,    12.000,     5.800,1.081820,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    25.000,    18.000
  2177,'1 ',     0.000,     0.000,    26.000,    13.000,1.081820,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    30.000,    18.000
  2214,'1 ',    30.000,     0.000,     0.000,     0.000,1.072730,     0,    36.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    32.000,    27.000
  2215,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,    32.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    32.000,    27.000
  2235,'1 ',    10.000,     0.000,     0.000,     0.000,1.063640,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    11.000,     0.000
  2235,'2 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,    11.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    11.000,     0.000
  2237,'1 ',     0.000,     0.000,    85.000,   -15.000,1.090910,     0,   120.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   120.000,   100.000
  2237,'2 ',   110.000,    59.979,    85.000,   -15.000,1.090910,     0,   150.300,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   120.000,   100.000
  2253,'1 ',     2.500,     0.000,     0.000,     0.000,1.081820,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     1.000
  2256,'1 ',     1.800,     0.000,     0.000,     0.000,1.081820,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2267,'1 ',     1.500,     0.000,     0.000,     0.000,1.100000,     0,     5.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     5.000,     0.000
  2271,'1 ',     1.300,     0.000,     0.000,     0.000,1.090910,     0,     1.560,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2273,'1 ',     0.000,     0.000,    30.000,     0.000,1.063640,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    15.000
  2274,'1 ',    25.000,     0.000,    30.000,     0.000,1.063640,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    50.000,    15.000
  2300,'1 ',   150.000,   -19.000,   117.000,   -19.000,1.050000,     0,   222.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   222.000,    90.000
  2306,'1 ',     0.000,     0.000,     8.000,     0.000,1.045450,     0,    28.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    28.000,   -10.000
  2306,'2 ',    20.000,     5.525,     8.000,     0.000,1.045450,     0,    29.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    29.000,    10.000
  2306,'3 ',     0.000,     0.000,     8.000,     0.000,1.045450,     0,    28.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    28.000,   -10.000
  2310,'1 ',    50.000,    49.000,    49.000,    -7.000,1.072730,     0,    84.010,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    15.000
  2310,'2 ',     0.000,     0.000,    91.000,   -17.000,1.072730,     0,   100.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   100.000,    55.000
  2311,'1 ',     0.000,     0.000,    89.000,   -16.000,1.045450,     0,   106.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   106.000,    70.000
  2316,'1 ',     1.700,     0.000,     0.000,     0.000,1.009090,     0,     2.040,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     0.000
  2317,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     1.000,     0.000
  2320,'1 ',     0.000,     0.000,     0.000,     0.000,1.045450,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     2.000
  2322,'1 ',     2.440,     0.000,     0.000,     0.000,1.036360,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     2.000
  2323,'1 ',    52.700,    15.000,    15.000,     0.000,1.081820,     0,    65.750,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    10.000
  2323,'2 ',     2.300,     2.000,     2.000,     0.000,1.081820,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     2.000
  2324,'1 ',     5.000,     2.000,     2.000,     0.000,1.081820,     0,     6.470,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     5.000,     1.000
  2324,'2 ',     0.000,     0.000,    10.000,     0.000,1.081820,     0,    29.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    29.000,    21.000
  2337,'1 ',     2.700,     0.000,     0.000,     0.000,1.027270,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     3.000
  2345,'1 ',     4.000,     0.000,     0.000,     0.000,1.036360,     0,    30.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    30.000,     4.000
  2349,'1 ',     2.500,     0.000,     0.000,     0.000,1.054550,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    12.000,     2.000
  2357,'1 ',     0.500,     0.000,     0.000,     0.000,1.081820,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     7.000,     0.000
  2366,'1 ',     0.000,     0.000,     0.000,     0.000,1.027270,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     3.000
  2368,'1 ',     1.100,     0.000,     0.000,     0.000,1.045450,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     1.000
  2370,'1 ',     1.460,     0.000,     0.000,     0.000,1.054550,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     1.000
  2374,'1 ',     0.000,     0.000,     0.000,     0.000,1.090910,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     0.000
  2375,'1 ',     3.000,     0.000,     1.250,     0.000,1.054550,     0,     3.600,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     1.000
  2375,'2 ',     2.000,     0.000,     2.000,     0.000,1.054550,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2377,'1 ',     0.000,     0.000,     0.000,     0.000,1.045450,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     1.000,     0.000
  2379,'1 ',     2.500,     0.000,     0.000,     0.000,1.036360,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     3.000
  2383,'1 ',     0.300,     0.000,     0.000,     0.000,1.081820,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2390,'1 ',     2.250,     0.000,     0.000,     0.000,1.036360,     0,    10.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    10.000,     2.000
  2400,'1 ',     0.000,     0.000,     0.000,     0.000,1.045450,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     1.000,     1.000
  2403,'1 ',    50.000,    12.000,    12.000,     0.000,1.100000,     0,    61.700,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    50.000,    40.000
  2403,'2 ',    40.000,    12.000,    12.000,     0.000,1.100000,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    35.000
  2404,'1 ',     0.000,     0.000,    12.000,     0.000,1.081820,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    35.000
  2404,'2 ',    20.000,     0.000,    10.000,     0.000,1.081820,     0,    28.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    28.000,    20.000
  2408,'1 ',     3.900,     0.000,     0.000,     0.000,1.045450,     0,    10.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    10.000,     4.000
  2433,'1 ',     2.400,     0.000,     0.000,     0.000,1.045450,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2438,'1 ',     2.500,     0.000,     0.000,     0.000,1.027270,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     3.000
  2447,'1 ',     2.000,     0.000,     0.000,     0.000,1.045450,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     1.000
  2456,'1 ',     1.900,     0.000,     0.000,     0.000,1.081820,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     0.000
  2495,'1 ',     1.600,     0.000,     0.000,     0.000,1.036360,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     1.000
  2496,'1 ',     0.220,     0.000,     0.000,     0.000,1.081820,     0,     0.260,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2496,'2 ',     1.130,     0.000,     0.000,     0.000,1.081820,     0,     1.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     1.000
  2521,'1 ',     0.700,     0.000,     0.000,     0.000,1.036360,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     1.000
  2522,'1 ',     0.300,     0.000,     0.000,     0.000,1.045450,     0,     0.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2524,'1 ',     3.000,     0.000,     0.000,     0.000,1.027270,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     3.000
  2525,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     3.000
  2527,'1 ',     2.000,     0.000,     0.000,     0.000,1.063640,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2534,'1 ',     0.000,     0.000,   112.000,   -32.000,1.081820,     0,   200.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   200.000,   150.000
  2535,'1 ',   180.000,   111.000,   111.000,   -18.000,1.090910,     0,   253.760,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   200.000,   150.000
  2547,'1 ',     1.630,     0.000,     0.000,     0.000,1.045450,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     1.000
  2548,'1 ',     0.300,     0.000,     0.000,     0.000,1.054550,     0,     0.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2555,'1 ',     6.000,     0.000,     0.000,     0.000,1.036360,     0,    20.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    20.000,     6.000
  2573,'1 ',     0.000,     0.000,    15.000,     0.000,1.081820,     0,    67.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    67.000,    40.000
